<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ABB ACS580 Modbus: Control Word, Registers + Free File</title>
<meta name="description" content="Control word, status word, speed reference and actual value registers for ACS580 over Modbus RTU, plus a free ready-made workspace for Windows.">
<meta name="keywords" content="ABB ACS580 Modbus, ACS580 Modbus RTU, ABB drive Modbus register, ACS580 control word, ACS580 status word, ABB Drives profile Modbus, ACS880 Modbus, ACH580 Modbus, ABB VFD Modbus RTU, ACS580 EFB, ABB drive Modbus address 40001, ACS580 frequency reference Modbus">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/abb-acs580-modbus.html">

<meta property="og:title" content="ABB ACS580 Modbus RTU Guide">
<meta property="og:site_name" content="ModbusManager">
<meta property="og:description" content="Control word, status word, frequency reference and actual values for the ABB ACS580 over Modbus RTU, with ModbusManager setup.">
<meta property="og:url" content="https://modbusmanager.com/abb-acs580-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-abb.png">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB ACS580 Modbus RTU Guide">
<meta name="twitter:description" content="Control word, status word and registers for the ABB ACS580 over Modbus RTU.">
<meta name="twitter:image" content="https://modbusmanager.com/og-abb.png">

<meta name="twitter:image" content="https://modbusmanager.com/og-abb.png">

<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<script type="application/ld+json">
[
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "ABB ACS580 Modbus RTU Guide",
  "description": "How to read and control an ABB ACS580 variable frequency drive over Modbus RTU using ModbusManager: control word, status word, frequency reference, actual values and the ABB Drives profile.",
  "url": "https://modbusmanager.com/abb-acs580-modbus.html",
  "datePublished": "2026-06-30",
  "dateModified": "2026-11-14",
  "author": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"},
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
},
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {"@type": "Question", "name": "What Modbus settings does an ABB ACS580 use?", "acceptedAnswer": {"@type": "Answer", "text": "The ACS580 has an embedded fieldbus (EFB) that runs as a Modbus RTU slave on RS-485. Set the protocol to Modbus RTU in parameter group 58, choose a node address and baud rate (commonly 9600 or 19200), and match parity and stop bits in ModbusManager. The drive supports RTU only, not ASCII."}},
    {"@type": "Question", "name": "Which register is the ACS580 control word?", "acceptedAnswer": {"@type": "Answer", "text": "In the ABB Drives profile the control word is Modbus holding register 40001, the frequency/speed reference is 40002, and the status word is 40004. These are the core registers for remote start, stop and speed control."}},
    {"@type": "Question", "name": "How do I start an ACS580 over Modbus?", "acceptedAnswer": {"@type": "Answer", "text": "Set the command source to embedded fieldbus, then write the ABB Drives control word sequence to register 40001: typically 0x0476 then 0x047F to give the run command, together with a reference in 40002. The master must keep writing them periodically (every 200-500 ms) or the drive can trip on communication loss."}},
    {"@type": "Question", "name": "Why does the ACS580 not run when I write the control word?", "acceptedAnswer": {"@type": "Answer", "text": "Common causes: the command source is not set to EFB, the control word bit sequence is incomplete, or the master is not transmitting continuously so the drive trips fault 6681 (communication loss). Send the control word and reference together periodically rather than as one-shot commands."}},
    {"@type": "Question", "name": "Can I monitor ACS580 speed and current with ModbusManager?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. Read the status word at 40004 and the actual values at 40005 and 40006 for output frequency and current. Power is not mapped by default: set 58.107 Data I/O 7 to 01.14 Output power and it appears at 40007. With ModbusManager Pro you can log them to the Historian, chart trends and set alarms on limits."}}
  ]
}
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}

/* NAV */
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}

/* HAZARD STRIPE */
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}

/* HERO */
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:720px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:640px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}

/* SECTION */
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}

/* WHAT IS HMI */
.explainer-grid{display:grid;grid-template-columns:1fr 1fr;gap:3rem;align-items:start}
.explainer-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.definition-box{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem}
.definition-box .def-label{font-family:'IBM Plex Mono',monospace;font-size:0.65rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.5rem}
.definition-box p{font-size:0.9rem;color:var(--body);line-height:1.7}

/* WIDGET GRID */
.widget-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.widget-card{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.widget-icon{font-size:1.6rem;margin-bottom:0.7rem}
.widget-name{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.04em;margin-bottom:0.4rem}
.widget-desc{font-size:0.85rem;color:var(--body);line-height:1.65}

/* STEPS */
.steps{display:grid;grid-template-columns:repeat(4,1fr);gap:1.5rem;counter-reset:step}
.step{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem;position:relative}
.step::before{counter-increment:step;content:counter(step);font-family:'Saira Condensed',sans-serif;font-size:2.5rem;font-weight:700;color:var(--enclosure2);position:absolute;top:0.5rem;right:1rem;line-height:1}
.step-label{font-family:'IBM Plex Mono',monospace;font-size:0.62rem;color:var(--amber-ink);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.4rem}
.step-title{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.step-text{font-size:0.85rem;color:var(--body);line-height:1.65}

/* TAG ENGINE */
.tag-block{display:grid;grid-template-columns:1.1fr 1fr;gap:3rem;align-items:start}
.tag-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.code-box{background:var(--ink);color:#D4D8D0;font-family:'IBM Plex Mono',monospace;font-size:0.8rem;line-height:1.7;padding:1.4rem 1.6rem;border-radius:3px;overflow-x:auto}
.code-box .cm{color:#5F7A5F}
.code-box .ck{color:var(--safety)}
.code-box .cv{color:#8EC0B0}

/* COMPARE TABLE */
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}

/* FAQ */
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}

/* CTA STRIP */
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}

/* FOOTER */
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}

@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-links{display:none}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .explainer-grid,.tag-block{grid-template-columns:1fr}
  .widget-grid{grid-template-columns:1fr 1fr}
  .steps{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){
  .widget-grid,.steps{grid-template-columns:1fr}
}
.dl-options{display:grid;grid-template-columns:1fr 1fr;gap:1.5rem;margin-top:1.8rem}
@media(max-width:768px){.dl-options{grid-template-columns:1fr}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "VideoObject",
  "name": "ABB ACS580 on Modbus RTU: fault 6681 and how to keep it running",
  "description": "An ABB ACS580 on its built-in Modbus RTU port: 19200 baud, even parity, ABB Drives profile, register 40001 as wire address 0, the control word and status word. Why the drive trips fault 6681 (communication loss) while the master keeps reading, when 58.15 counts only writes of the control word or a reference; the fault reset 0x04F6 then 0x0476; and holding the command every 500 ms so the drive keeps running.",
  "thumbnailUrl": "https://modbusmanager.com/acs580-video-thumb.jpg",
  "uploadDate": "2026-11-14",
  "duration": "PT2M43S",
  "embedUrl": "https://www.youtube-nocookie.com/embed/NTEPKFdQpTc",
  "contentUrl": "https://www.youtube.com/watch?v=NTEPKFdQpTc",
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
}
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "ABB ACS580 Guide","item": "https://modbusmanager.com/abb-acs580-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
          </div></div>
        </div>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html" aria-current="page">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ACS580-NavText', 'product': 'pro', 'value': 1})" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em">Pro trial &darr;</a>
    <a href="/ModbusManager-Siemens-S7-1200-demo.zip" download class="nav-cta">Free demo &darr;</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">ModbusManager</a><span class="sep">&rsaquo;</span><a href="/modbus-device-guides.html">Guides</a><span class="sep">&rsaquo;</span><span aria-current="page">ABB ACS580 Guide</span></div><!-- /crumbs -->

<!-- HERO -->
<section class="hero">
  <div class="eyebrow">// Device guide &mdash; ABB drives</div>
  <h1>ABB ACS580<br><span class="accent">Modbus RTU</span> Guide</h1>
  <p class="hero-desc">Read and control an ABB ACS580 variable frequency drive over Modbus RTU through its embedded fieldbus (EFB). This guide covers the ABB Drives profile &mdash; control word, status word, frequency reference and actual values &mdash; and how to test it all with ModbusManager on Windows, without a PLC or ABB commissioning software.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-primary" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ABB-Hero', 'product': 'pro', 'value': 1})">Download ModbusManager Pro</a>
    <a href="/modbus-data-logger-software.html" class="btn-ghost">See the data logger</a>
  </div>
  <p class="hero-note">Windows 10/11 &middot; Modbus RTU &amp; TCP &middot; one-time license</p>
</section>

<div class="divider-line"></div>

<!-- VIDEO (2026-11-14) -->
<section class="section" style="padding-bottom:1rem">
  <div class="sec-label">// watch it</div>
  <h2 class="sec-title">Fault 6681 while the panel is reading</h2>
  <figure style="margin:1.4rem 0 0;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--ink)">
    <div id="acsVideo" style="position:relative;cursor:pointer;line-height:0" onclick="acsPlayVideo()"
         role="button" tabindex="0" aria-label="Play the ABB ACS580 Modbus RTU video"
         onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();acsPlayVideo();}">
      <img src="/acs580-video-thumb.jpg" width="1280" height="800" loading="lazy" decoding="async"
           alt="ModbusManager Pro with an ABB ACS580 drive faceplate holding the command: running at 75 percent, status word bits ready, running and at setpoint"
           style="width:100%;height:auto;display:block">
      <span style="position:absolute;inset:0;display:flex;align-items:center;justify-content:center;background:rgba(22,24,26,.35)">
        <span style="display:flex;align-items:center;justify-content:center;width:78px;height:78px;border-radius:50%;background:var(--safety);color:var(--ink);font-size:30px;padding-left:6px">&#9654;</span>
      </span>
      <span style="position:absolute;right:10px;bottom:10px;background:rgba(22,24,26,.85);color:#E6E8E3;font-family:'IBM Plex Mono',monospace;font-size:.72rem;padding:2px 7px;border-radius:2px">2:43</span>
    </div>
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:.68rem;color:var(--steel);padding:.6rem .9rem;background:var(--ink)">
      Settings, register 40001 = address 0, the control word, fault 6681 with 58.15 at Cw / Ref1 / Ref2, reset 0x04F6 &rarr; 0x0476, and the faceplate holding the command &mdash; against a simulated ACS580 over RTU.
    </figcaption>
  </figure>
  <script>
  function acsPlayVideo() {
    var box = document.getElementById('acsVideo');
    if (!box || box.dataset.loaded) return;
    box.dataset.loaded = '1';
    box.innerHTML = '<div style="position:relative;padding-top:62.5%">' +
      '<iframe src="https://www.youtube-nocookie.com/embed/NTEPKFdQpTc?autoplay=1&rel=0" ' +
      'title="ABB ACS580 on Modbus RTU: fault 6681 and how to keep it running" ' +
      'style="position:absolute;inset:0;width:100%;height:100%;border:0" ' +
      'allow="accelerometer; autoplay; encrypted-media; picture-in-picture" ' +
      'allowfullscreen></iframe></div>';
    if (typeof gtag === 'function') gtag('event', 'video_play', { event_category: 'Video', event_label: 'ACS580-Guide' });
  }
  </script>
</section>

<div class="divider-line"></div>

<!-- REGISTER MAP (first; corrected against the ACS580 firmware manual 2026-10-09) -->
<section class="section">
  <div class="sec-label">// register map</div>
  <h2 class="sec-title">ABB Drives profile registers</h2>
  <p class="sec-sub">The core control and feedback registers in the ABB Drives profile. All are 16-bit holding registers, read with FC03 and written with FC06/FC16.</p>
  <style>#abb-regs td.hl{white-space:normal;min-width:12rem}</style>
  <table class="compare-table" id="abb-regs">
    <thead><tr><th>Register</th><th>Function</th><th>Access</th><th class="hl">Selected by / notes</th></tr></thead>
    <tbody>
      <tr><td>40001</td><td>Control Word</td><td>R/W</td><td class="hl">58.101 &middot; start/stop/reset bits (ABB Drives profile)</td></tr>
      <tr><td>40002</td><td>Reference 1</td><td>R/W</td><td class="hl">58.102 &middot; speed/frequency setpoint, 20000 = 100%</td></tr>
      <tr><td>40003</td><td>Reference 2</td><td>R/W</td><td class="hl">58.103 &middot; second reference (e.g. torque), if used</td></tr>
      <tr><td>40004</td><td>Status Word</td><td>R</td><td class="hl">58.104 &middot; ready/running/fault bits</td></tr>
      <tr><td>40005</td><td>Actual Value 1</td><td>R</td><td class="hl">58.105 &middot; type set by 58.28 (speed or frequency by default)</td></tr>
      <tr><td>40006</td><td>Actual Value 2</td><td>R</td><td class="hl">58.106 &middot; type set by 58.29</td></tr>
      <tr><td>40007&ndash;40014</td><td>Data I/O 7&ndash;14</td><td>R/W</td><td class="hl">58.107&ndash;58.114 &middot; empty (None) until you point them at a parameter</td></tr>
    </tbody>
  </table>
  <div style="margin-top:1.2rem;font-size:0.85rem;color:var(--muted);font-family:'IBM Plex Mono',monospace;max-width:780px;margin-left:auto;margin-right:auto;text-align:center">
    ABB&rsquo;s manual numbers these 400001&ndash;400014; it is the same registers. To read more values in one block, set 58.107&ndash;58.114 to the parameters you want &mdash; e.g. 01.06 Output frequency, 01.07 Motor current, 01.10 Motor torque, 01.14 Output power &mdash; and they appear at 40007 onward. ModbusManager takes the address on the wire, which is the register number minus 40001: the control word 40001 is address 0, the status word 40004 is address 3.
  </div>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.6;font-size:0.9rem">Any parameter can also be read directly. With 58.33 Addressing mode set to Mode 0, a 16-bit value sits at <strong>400000 + 100 &times; group + index</strong>: 01.06 Output frequency is 400106, i.e. register 40106 in the numbering on this page. The 32-bit value of the same parameter is at 420000 + 200 &times; group + 2 &times; index (01.06 &rarr; 420212), which needs six-digit addressing. Other modes of 58.33 use other formulas &mdash; check it on the drive before you trust an address.</p>
  <div style="max-width:720px;margin:1.8rem auto 0;background:var(--ink,#16181A);color:var(--enclosure,#e8e9e4);border-radius:4px;padding:1.1rem 1.4rem;display:flex;gap:1.2rem;align-items:center;justify-content:space-between;flex-wrap:wrap">
    <span style="line-height:1.5;font-size:0.92rem;flex:1;min-width:240px">Looking these up to actually read them off a drive? Poll the status word (40004, address 3) live in about a minute &mdash; no PLC, no SCADA server.</span>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-cta-yellow" style="white-space:nowrap" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ACS580-RegisterMap-Bridge', 'product': 'pro', 'value': 1})">Read it live &rarr;</a>
  </div>
</section>

<div class="divider-line"></div>

<!-- ABOUT -->
<section class="section">
  <div class="sec-label">// about the ACS580 fieldbus</div>
  <h2 class="sec-title">Embedded fieldbus, no extra hardware</h2>
  <p class="sec-sub">The ACS580 &mdash; and its siblings <a href="/abb-ach580-modbus.html" style="color:var(--amber-ink)">ACH580</a>, ACQ580 and the larger ACS880 &mdash; can act as a Modbus RTU slave straight out of the box.</p>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.7">ABB&rsquo;s ACS580 general-purpose drive includes an embedded fieldbus interface (EFB) on its RS-485 terminals. With the protocol set to Modbus RTU, the drive becomes a Modbus slave you can read and control directly &mdash; useful for commissioning, fault-finding, second-hand drive checks and HMI integration without a PLC. Control uses the <strong>ABB Drives profile</strong>, where a control word starts and stops the drive and a reference sets the speed or frequency. The same approach applies across the ACx580 family and, with different parameter groups, the ACS880.</p>
</section>

<div class="divider-line"></div>

<!-- DOWNLOAD WORKSPACE -->
<section class="section">
  <div class="sec-label">// download the monitor</div>
  <h2 class="sec-title">Read-only monitoring workspace</h2>
  <p class="sec-sub">A free ModbusManager Pro workspace that <strong>only reads</strong> the ACS580 &mdash; status word, output frequency and motor current &mdash; with ready/running/fault lamps on a dashboard. It writes nothing, so it cannot start the motor.</p>
  <div style="max-width:720px;margin:1.6rem auto 0;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:4px;padding:1.4rem 1.6rem">
    <p style="margin:0 0 1rem;color:var(--ink,#16181A);line-height:1.7">The workspace polls holding registers from 40004 (address 3) read-only (FC03), decodes the status word into ready / running / fault indicators and scales the actual values to frequency and current. There is no control word and no write poll &mdash; it is safe to load on a live drive for monitoring. Set your drive&rsquo;s slave address and connection, and you see its state at a glance.</p>
    <div style="background:#fff4d6;border:1px solid #d4a72c;border-radius:4px;padding:0.7rem 1rem;margin:0 0 1rem;font-size:0.85rem;color:#6b5618;line-height:1.5">⚠ What 40005 and 40006 carry is set in the drive (Data I/O 58.105/58.106, type 58.28/58.29), and so is their scaling. This workspace assumes a typical setup (frequency, current). Verify against your drive and adjust the gains in the script if values look off. It also reads 40007 (address 6) as <span class="mono">dio7_power_raw</span>, which stays 0 until you set 58.107 Data I/O 7 to a power parameter such as 01.14 Output power; then 10000 = the power set in 46.04 Power scaling (1000 kW by default, so 0.1 kW per count).</div>
    <div class="hero-ctas">
      <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-primary" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ACS580-Workspace-Bridge', 'product': 'pro', 'value': 1})">Download ModbusManager Pro (free trial)</a>
      <a href="/ABB_ACS580_monitor_workspace.json" download style="background:transparent;color:var(--ink,#16181A);border:2px solid var(--ink,#16181A);padding:0.65rem 1.6rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.95rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none">+ ACS580 workspace (.json)</a>
    </div>
    <p style="margin:1rem 0 0;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel,#5b6470)">Two steps: install the free 14-day Pro trial &rarr; open the .json workspace inside it (📋 Workspace &rarr; open). Read-only, no control &mdash; safe on a live drive.</p>
  </div>
</section>

<div class="divider-line"></div>

<!-- CONNECTION -->
<section class="section">
  <div class="sec-label">// connection settings</div>
  <h2 class="sec-title">Modbus settings</h2>
  <p class="sec-sub">Configure the embedded fieldbus in parameter group 58, then match the same settings in ModbusManager.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th class="hl">Typical value</th></tr></thead>
    <tbody>
      <tr><td>Protocol</td><td class="hl">Modbus RTU (RS-485, RTU only)</td></tr>
      <tr><td>Command source (par. group 20)</td><td class="hl">Embedded fieldbus (EFB)</td></tr>
      <tr><td>Node address (par. 58.03)</td><td class="hl">1&ndash;247</td></tr>
      <tr><td>Baud rate (par. 58.04)</td><td class="hl">9600 or 19200</td></tr>
      <tr><td>Parity / stop bits (par. 58.05)</td><td class="hl">8E1 or 8N2 (match both ends)</td></tr>
      <tr><td>Function codes</td><td class="hl">03 read, 06 / 16 write</td></tr>
      <tr><td>Profile (par. 58.25)</td><td class="hl">ABB Drives (or ABB Drives Enhanced)</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.8">
    If you plan to record status and reference words over time rather than just watch them, the
    embedded fieldbus adapter sits on the same shared RS-485 line as everything else in the
    cabinet. <a href="/modbus-rtu-rs485-data-logger.html" style="color:var(--amber-ink)">Modbus RTU data logger over RS-485</a> covers what one read
    costs at each baud rate and how to tell a wiring fault from a wrong node address.
  </p>
</section>

<div class="divider-line"></div>



<!-- CONTROL WORD -->
<section class="section">
  <div class="sec-label">// starting the drive</div>
  <h2 class="sec-title">Control word sequence</h2>
  <p class="sec-sub">The ABB Drives control word at 40001 needs a short bit sequence to bring the drive from stopped to running.</p>
  <table class="compare-table">
    <thead><tr><th>Step</th><th>Write to 40001</th><th class="hl">Effect</th></tr></thead>
    <tbody>
      <tr><td>1</td><td>0x0476</td><td class="hl">Prepare: ready-on, no run yet</td></tr>
      <tr><td>2</td><td>0x047F</td><td class="hl">Run: drive accelerates to the reference</td></tr>
      <tr><td>3</td><td>0x0476</td><td class="hl">Stop (ramp down) &mdash; clears the run bit</td></tr>
      <tr><td>Fault</td><td>0x04F6, then 0x0476</td><td class="hl">Fault reset: the stop word with bit 7 set, a rising edge of bit 7 (0x0480 would also clear OFF1&ndash;OFF3)</td></tr>
    </tbody>
  </table>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.6;font-size:0.9rem"><strong>Important:</strong> the master must keep sending the control word and reference periodically (every 200&ndash;500 ms). With communication loss mode 58.15 at <em>Cw / Ref1 / Ref2</em>, only a write resets the timer, so a master that just keeps reading still lets it run out: when the writes stop and 58.14 is set to a fault, the ACS580 trips fault 6681 (communication loss) after 58.16. Check 58.14&ndash;58.16 on the drive. From ModbusManager Pro 1.9.10, the Motor / Drive faceplate does this for you: <em>Write the command again every (ms)</em> (500 ms in the ABB Drives preset) repeats the control word and the reference while the drive runs, and ends on Stop, Reset, a fault or a lost link.</p>
</section>

<div class="divider-line"></div>

<!-- HOW TO -->
<section class="section">
  <div class="sec-label">// how to test it</div>
  <h2 class="sec-title">Test an ACS580 in three steps</h2>
  <p class="sec-sub">From wiring to a running drive without a PLC.</p>
  <div class="steps">
    <div class="step"><div class="step-label">Step 1</div><div class="step-title">Connect</div><div class="step-text">Wire RS-485 A/B/ground to the drive&rsquo;s EFB terminals. Set par. group 58 to Modbus RTU with a node address and baud rate, and set the command source to embedded fieldbus. In ModbusManager pick RTU with matching baud, parity and the drive&rsquo;s slave address.</div></div>
    <div class="step"><div class="step-label">Step 2</div><div class="step-title">Monitor</div><div class="step-text">Read holding register 40004 (status word, address 3) and the mapped actual values from 40005 (address 4) to confirm communication. You should see the drive&rsquo;s ready/running state and live feedback before you try to control it.</div></div>
    <div class="step"><div class="step-label">Step 3</div><div class="step-title">Control &amp; log</div><div class="step-text">Write the control word sequence to 40001 (address 0) with a reference in 40002 (address 1) to start the drive, and keep writing them while it runs. Log feedback to the <a href="/modbus-data-logger-software.html">Historian</a>, build a <a href="/modbus-hmi-dashboard.html">dashboard</a>, or set <a href="/modbus-alarm-software.html">alarms</a> on overcurrent or faults.</div></div>
  </div>
</section>

<div class="divider-line"></div>

<!-- WHY -->
<section class="section">
  <div class="sec-label">// why modbusmanager</div>
  <h2 class="sec-title">A practical tool for ABB drives</h2>
  <p style="max-width:780px;margin:0 auto;text-align:center;color:var(--muted);line-height:1.7">ModbusManager reads and writes any ACS580 register directly, with a serial monitor to see every frame. The Standard edition ($49) covers polling, writing and the serial monitor &mdash; enough to start, stop and monitor a drive. The Pro edition ($119) adds a <a href="/modbus-hmi-dashboard.html">drag-and-drop dashboard</a>, a <a href="/modbus-data-logger-software.html">data logging Historian</a> with CSV export, and an <a href="/modbus-alarm-software.html">alarm system</a> &mdash; all running locally on Windows, with no SCADA server or cloud account.</p>
</section>

<div class="divider-line"></div>

<!-- FAQ -->
<section class="section">
  <div class="sec-label">// frequently asked questions</div>
  <h2 class="sec-title">ABB ACS580 Modbus &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">What Modbus settings does an ABB ACS580 use?<span class="icon">+</span></div><div class="faq-a">The ACS580 has an embedded fieldbus (EFB) that runs as a Modbus RTU slave on RS-485. Set the protocol to Modbus RTU in parameter group 58, choose a node address and baud rate (commonly 9600 or 19200), and match parity and stop bits in ModbusManager. The drive supports RTU only, not ASCII.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Which register is the ACS580 control word?<span class="icon">+</span></div><div class="faq-a">In the ABB Drives profile the control word is Modbus holding register 40001, the frequency/speed reference is 40002, and the status word is 40004. These are the core registers for remote start, stop and speed control.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">How do I start an ACS580 over Modbus?<span class="icon">+</span></div><div class="faq-a">Set the command source to embedded fieldbus, then write the ABB Drives control word sequence to register 40001: typically 0x0476 then 0x047F to give the run command, together with a reference in 40002. The master must keep writing them periodically (every 200-500 ms) or the drive can trip on communication loss.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Why does the ACS580 not run when I write the control word?<span class="icon">+</span></div><div class="faq-a">Common causes: the command source is not set to EFB, the control word bit sequence is incomplete, or the master is not transmitting continuously so the drive trips fault 6681 (communication loss). Send the control word and reference together periodically rather than as one-shot commands.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Can I monitor ACS580 speed and current with ModbusManager?<span class="icon">+</span></div><div class="faq-a">Yes. Read the status word at 40004 and the actual values at 40005 and 40006 for output frequency and current. Power is not mapped by default: set 58.107 Data I/O 7 to 01.14 Output power and it appears at 40007. With ModbusManager Pro you can log them to the Historian, chart trends and set alarms on limits.</div></div>
  </div>
</section>

<!-- CTA -->
<div class="divider-line"></div>

<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// several drives on one line</div>
  <h2 class="sec-title">Many drives, one shared register map</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">A line with several ACS580 drives means several Modbus nodes for the PLC to address. ModbusManager Pro can collect the status word, actual speed and current of every drive into one register map — and forward speed references written by the PLC back to the correct drive. During commissioning this lets you prove the data mapping works before the PLC program is finished.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<div class="divider-line"></div>

<!-- PF525 CROSS-LINK -->
<section class="section">
  <div class="sec-label">// other drives</div>
  <h2 class="sec-title">Allen-Bradley drive on the same panel?</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">If the same line mixes ABB and Rockwell drives, the awkward part is not the register list but the addressing: PowerFlex documentation numbers registers in a way that lands one off on many Modbus masters. The PowerFlex 525 page explains why that happens and how to settle it on the drive itself.</p>
    <a href="/powerflex-525-modbus.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">PowerFlex 525 Modbus addressing &rarr;</a>
  </div>
</section>
<div class="cta-strip">
  <h2>Talk to your ABB drive in minutes</h2>
  <p>Download ModbusManager and connect to your ACS580 over RTU. Free 14-day Pro trial &mdash; no credit card, no cloud.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-cta-yellow" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ABB-CTA', 'product': 'pro', 'value': 1})">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; Standard $49 &middot; Pro $119 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
</script>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>