<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ABB ACS880 Modbus RTU Guide | Control Word &amp; Registers</title>
<meta name="description" content="Embedded fieldbus or FSCA-01 adapter, ABB Drives profile control word, status and reference registers, plus a free ready-made workspace for Windows.">
<meta name="keywords" content="ABB ACS880 Modbus, ACS880 Modbus RTU, ACS880 embedded fieldbus, ACS880 group 58, ACS880 XD2D Modbus, ACS880 control word, ACS880 registers, FSCA-01 Modbus adapter, ABB Drives profile, ACS880-01 Modbus, ACS880 status word">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/abb-acs880-modbus.html">

<meta property="og:title" content="ABB ACS880 Modbus RTU Guide — Control Word & Registers">
<meta property="og:site_name" content="ModbusManager">
<meta property="og:description" content="ACS880 embedded fieldbus Modbus RTU: group 58 setup on the XD2D port, ABB Drives profile registers, ModbusManager on Windows.">
<meta property="og:url" content="https://modbusmanager.com/abb-acs880-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-acs880.png">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB ACS880 Modbus RTU Guide">
<meta name="twitter:description" content="ACS880 group 58 EFB setup, ABB Drives profile registers, ModbusManager.">
<meta name="twitter:image" content="https://modbusmanager.com/og-acs880.png">

<meta name="twitter:image" content="https://modbusmanager.com/og-acs880.png">

<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<script type="application/ld+json">
[
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "ABB ACS880 Modbus RTU Guide",
  "description": "How to read and control an ABB ACS880 industrial drive over Modbus RTU using ModbusManager: embedded fieldbus on the XD2D port (group 58) or FSCA-01 adapter, ABB Drives profile control word, status word, references and actual values.",
  "url": "https://modbusmanager.com/abb-acs880-modbus.html",
  "datePublished": "2026-06-30",
  "dateModified": "2026-11-14",
  "author": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"},
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
},
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {"@type": "Question", "name": "What Modbus settings does an ABB ACS880 use?", "acceptedAnswer": {"@type": "Answer", "text": "The ACS880 embedded fieldbus runs Modbus RTU on the XD2D connector of the ZCU control unit. Set 58.01 to Modbus RTU, choose node address (58.03) and baud rate (58.04, default 19.2 kbps), match parity 8E1 (58.05), then set 58.06 to Refresh. Alternatively use the FSCA-01 adapter configured in groups 50-53."}},
    {"@type": "Question", "name": "Which register is the ACS880 control word?", "acceptedAnswer": {"@type": "Answer", "text": "In the ABB Drives profile the control word is Modbus holding register 40001, the reference is 40002, and the status word is 40004. Actual values from 40005 onward are mapped via EFB data I/O parameters 58.101-58.124."}},
    {"@type": "Question", "name": "How do I start an ACS880 over Modbus?", "acceptedAnswer": {"@type": "Answer", "text": "Set the command source to embedded fieldbus, then write the ABB Drives control word sequence to register 40001: typically 0x0476 then 0x047F to give the run command, together with a reference in 40002. Keep sending frames periodically or the drive trips on communication loss."}},
    {"@type": "Question", "name": "Does the ACS880 need an adapter for Modbus RTU?", "acceptedAnswer": {"@type": "Answer", "text": "No. The embedded fieldbus on the XD2D port provides Modbus RTU with no extra hardware, configured in group 58. The FSCA-01 module (+K458) is an optional dedicated RS-485 port configured in groups 50-53."}},
    {"@type": "Question", "name": "Can I monitor ACS880 speed and current with ModbusManager?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. Read the status word at 40004 and the mapped actual-value registers (40005 onward, mapping in 58.101+) for speed, current and DC voltage. With ModbusManager Pro you can log them to the Historian, chart trends and set alarms on limits."}}
  ]
}
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}

/* NAV */
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}

/* HAZARD STRIPE */
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}

/* HERO */
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:720px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:640px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}

/* SECTION */
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}

/* WHAT IS HMI */
.explainer-grid{display:grid;grid-template-columns:1fr 1fr;gap:3rem;align-items:start}
.explainer-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.definition-box{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem}
.definition-box .def-label{font-family:'IBM Plex Mono',monospace;font-size:0.65rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.5rem}
.definition-box p{font-size:0.9rem;color:var(--body);line-height:1.7}

/* WIDGET GRID */
.widget-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.widget-card{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.widget-icon{font-size:1.6rem;margin-bottom:0.7rem}
.widget-name{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.04em;margin-bottom:0.4rem}
.widget-desc{font-size:0.85rem;color:var(--body);line-height:1.65}

/* STEPS */
.steps{display:grid;grid-template-columns:repeat(4,1fr);gap:1.5rem;counter-reset:step}
.step{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem;position:relative}
.step::before{counter-increment:step;content:counter(step);font-family:'Saira Condensed',sans-serif;font-size:2.5rem;font-weight:700;color:var(--enclosure2);position:absolute;top:0.5rem;right:1rem;line-height:1}
.step-label{font-family:'IBM Plex Mono',monospace;font-size:0.62rem;color:var(--amber-ink);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.4rem}
.step-title{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.step h3{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin:0 2rem 0.5rem 0}
.step p{font-size:0.85rem;color:var(--body);line-height:1.65}
.step-num{display:none}
@media(min-width:769px){.steps.three{grid-template-columns:repeat(3,1fr)}}
.step-text{font-size:0.85rem;color:var(--body);line-height:1.65}

/* TAG ENGINE */
.tag-block{display:grid;grid-template-columns:1.1fr 1fr;gap:3rem;align-items:start}
.tag-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.code-box{background:var(--ink);color:#D4D8D0;font-family:'IBM Plex Mono',monospace;font-size:0.8rem;line-height:1.7;padding:1.4rem 1.6rem;border-radius:3px;overflow-x:auto}
.code-box .cm{color:#5F7A5F}
.code-box .ck{color:var(--safety)}
.code-box .cv{color:#8EC0B0}

/* COMPARE TABLE */
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}

/* FAQ */
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}

/* CTA STRIP */
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}

/* FOOTER */
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}

@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-links{display:none}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .explainer-grid,.tag-block{grid-template-columns:1fr}
  .widget-grid{grid-template-columns:1fr 1fr}
  .steps{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){
  .widget-grid,.steps{grid-template-columns:1fr}
}
.dl-options{display:grid;grid-template-columns:1fr 1fr;gap:1.5rem;margin-top:1.8rem}
@media(max-width:768px){.dl-options{grid-template-columns:1fr}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "ABB ACS880 Guide","item": "https://modbusmanager.com/abb-acs880-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
          </div></div>
        </div>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html" aria-current="page">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ACS880-NavText', 'product': 'pro', 'value': 1})" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em">Pro trial &darr;</a>
    <a href="/ModbusManager-Siemens-S7-1200-demo.zip" download class="nav-cta">Free demo &darr;</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">ModbusManager</a><span class="sep">&rsaquo;</span><a href="/modbus-device-guides.html">Guides</a><span class="sep">&rsaquo;</span><span aria-current="page">ABB ACS880 Guide</span></div><!-- /crumbs -->

<!-- HERO -->
<section class="hero">
  <div class="eyebrow">// Device guide &mdash; ABB drives</div>
  <h1>ABB ACS880<br><span class="accent">Modbus RTU</span> Guide</h1>
  <p class="hero-desc">Read and control an ABB ACS880 industrial drive over Modbus RTU &mdash; either through the embedded fieldbus on the drive&rsquo;s XD2D port (parameter group 58, no extra hardware) or via the optional FSCA-01 adapter. This guide covers the ABB Drives profile: control word, status word, references and actual values, and how to test it all with ModbusManager on Windows, without a PLC or Drive Composer.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-primary" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-ACS880-Hero', 'product': 'pro', 'value': 1})">Download ModbusManager Pro (free trial)</a>
    <a href="/ABB_ACS880_monitor_workspace.json" download class="btn-ghost">+ monitoring workspace (.json)</a>
  </div>
  <p class="hero-note">Windows 10/11 &middot; free 14-day Pro trial &middot; open the .json workspace inside the app</p>
</section>

<div class="divider-line"></div>

<!-- ABOUT -->

<section class="section">
  <div class="sec-label">// why Modbus on the ACS880</div>
  <h2 class="sec-title">Embedded fieldbus on the XD2D port</h2>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.7">The ACS880 is ABB&rsquo;s all-compatible industrial drive family &mdash; wall-mounted ACS880-01, module ACS880-04, cabinet ACS880-07 and the regenerative -11/-31 variants all run the same firmware and the same parameter structure. For Modbus RTU you have two routes: the <strong>embedded fieldbus (EFB)</strong>, which repurposes the drive-to-drive XD2D connector on the ZCU control unit and is configured entirely in parameter group 58 with no extra hardware, or the optional <strong>FSCA-01 adapter</strong> (+K458), configured in groups 50&ndash;53, when you want a galvanically isolated dedicated port. Either way the drive becomes a Modbus slave you can read and control directly &mdash; useful for commissioning, fault-finding and HMI integration. The register interface is the same ABB Drives profile used across the ACS family, so if you know the ACS580 you already know this.</p>
</section>

<section class="section">
  <div class="sec-label">// free download</div>
  <h2 class="sec-title">Read-only monitoring workspace</h2>
  <p style="max-width:760px;margin:1.2rem auto 0;text-align:center;color:var(--muted);line-height:1.7">A free ModbusManager Pro workspace that only reads the ACS880 &mdash; status word, output frequency and motor current &mdash; with ready/running/fault lamps on a dashboard. It writes nothing, so it cannot start the motor. The workspace polls holding registers from 40004 (address 3) read-only (FC03), decodes the status word into ready / running / fault indicators and scales the actual values. Set your drive&rsquo;s slave address and connection, and you see its state at a glance.</p>
  <div style="text-align:center;margin-top:1.6rem">
    <a href="/ABB_ACS880_monitor_workspace.json" download class="btn-primary">Download ACS880 workspace</a>
  </div>
  <p style="max-width:700px;margin:1.2rem auto 0;text-align:center;color:var(--muted);font-size:.85rem;line-height:1.6">&#9888; The actual-value registers (40005+) and their scaling depend on the drive&rsquo;s EFB data I/O mapping (parameters 58.101+). The workspace assumes a typical mapping (frequency, current) &mdash; verify against your drive and adjust the gains if values look off. Its <span class="mono">dio7_power_raw</span> tag reads 40007 (address 6), which stays 0 until 58.107 Data I/O 7 points at a parameter such as 01.14 Output power. Open via File &rsaquo; Open Workspace in ModbusManager Pro.</p>
</section>

<section class="section">
  <div class="sec-label">// connection settings</div>
  <h2 class="sec-title">Modbus settings</h2>
  <p class="sec-sub">Configure the embedded fieldbus in parameter group 58 (XD2D terminals), set 58.06 to Refresh, then match the same settings in ModbusManager.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th class="hl">Typical value</th></tr></thead>
    <tbody>
      <tr><td>Protocol (par. 58.01)</td><td class="hl">Modbus RTU on the XD2D (D2D) connector, RS-485</td></tr>
      <tr><td>Command source (groups 19/20)</td><td class="hl">Embedded fieldbus (EFB) for start/stop and reference</td></tr>
      <tr><td>Node address (par. 58.03)</td><td class="hl">1&ndash;247 (default 1)</td></tr>
      <tr><td>Baud rate (par. 58.04)</td><td class="hl">19.2 kbps default (9.6&ndash;115.2 selectable)</td></tr>
      <tr><td>Parity / stop bits (par. 58.05)</td><td class="hl">8 EVEN 1 default (match both ends)</td></tr>
      <tr><td>Function codes</td><td class="hl">03 read, 06 / 16 write</td></tr>
      <tr><td>Profile (par. 58.25)</td><td class="hl">ABB Drives (or Transparent)</td></tr>
      <tr><td>Apply changes (par. 58.06)</td><td class="hl">Set to <strong>Refresh</strong> after every group 58 change</td></tr>
    </tbody>
  </table>
  <p style="max-width:760px;margin:1.4rem auto 0;text-align:center;color:var(--muted);font-size:.9rem;line-height:1.7">Using the <strong>FSCA-01 adapter</strong> (+K458) instead? The same ABB Drives profile applies, but configuration moves to groups 50&ndash;53: 50.01 FBA&nbsp;A enable, 51.02 protocol, 51.03 station ID, 51.04 baud, 51.05 parity, then 51.27 Refresh.</p>
</section>

<section class="section">
  <div class="sec-label">// register map</div>
  <h2 class="sec-title">ABB Drives profile registers</h2>
  <p class="sec-sub">The core control and feedback registers in the ABB Drives profile. All are 16-bit holding registers, read with FC03 and written with FC06/FC16.</p>
  <table class="compare-table">
    <thead><tr><th>Register</th><th>Function</th><th>Access</th><th class="hl">Notes</th></tr></thead>
    <tbody>
      <tr><td>40001</td><td>Control Word</td><td>R/W</td><td class="hl">Start/stop/reset bits (ABB Drives profile)</td></tr>
      <tr><td>40002</td><td>Reference 1</td><td>R/W</td><td class="hl">Speed/frequency setpoint, 20000 = 100%</td></tr>
      <tr><td>40003</td><td>Reference 2</td><td>R/W</td><td class="hl">Second reference (e.g. torque), if used</td></tr>
      <tr><td>40004</td><td>Status Word</td><td>R</td><td class="hl">Ready/running/fault bits</td></tr>
      <tr><td>40005</td><td>Actual Value 1</td><td>R</td><td class="hl">Selected by the EFB data I/O parameters 58.101+ (e.g. output freq)</td></tr>
      <tr><td>40006</td><td>Actual Value 2</td><td>R</td><td class="hl">Selected by 58.101+ (e.g. current)</td></tr>
      <tr><td>40007 onward</td><td>Further data words</td><td>R</td><td class="hl">Selected by 58.101+, if you assign them</td></tr>
    </tbody>
  </table>
  <div style="margin-top:1.2rem;font-size:0.85rem;color:var(--muted);font-family:'IBM Plex Mono',monospace;max-width:780px;margin-left:auto;margin-right:auto;text-align:center">
    Tip: what the registers from 40005 onward carry is chosen with the EFB data I/O parameters (58.101+) &mdash; e.g. 01.06 Output frequency, 01.07 Motor current, 01.10 Motor torque, 01.14 Output power. Parameter group 53 is not it: on the ACS880 that is FBA A data out, for an optional fieldbus adapter. ModbusManager takes the address on the wire, the register number minus 40001: 40001 is address 0, the status word 40004 is address 3.
  </div>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.6;font-size:0.9rem">ABB also supports direct parameter access: register number = parameter number with a leading digit, e.g. parameter 01.06 maps to a register near 40106 in 16-bit mode. The exact mapping and 16/32-bit behaviour depend on par. 58.33 addressing mode &mdash; always confirm against the firmware manual for your drive.</p>
</section>

<div class="divider-line"></div>

<!-- CONTROL WORD -->
<section class="section">
  <div class="sec-label">// starting the drive</div>
  <h2 class="sec-title">Control word sequence</h2>
  <p class="sec-sub">The ABB Drives control word at 40001 needs a short bit sequence to bring the drive from stopped to running.</p>
  <table class="compare-table">
    <thead><tr><th>Step</th><th>Write to 40001</th><th class="hl">Effect</th></tr></thead>
    <tbody>
      <tr><td>1</td><td>0x0476</td><td class="hl">Prepare: ready-on, no run yet</td></tr>
      <tr><td>2</td><td>0x047F</td><td class="hl">Run: drive accelerates to the reference</td></tr>
      <tr><td>3</td><td>0x0476</td><td class="hl">Stop (ramp down) &mdash; clears the run bit</td></tr>
      <tr><td>Fault</td><td>0x04F6, then 0x0476</td><td class="hl">Fault reset: the stop word with bit 7 set, a rising edge of bit 7 (0x0480 would also clear OFF1&ndash;OFF3)</td></tr>
    </tbody>
  </table>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.6;font-size:0.9rem"><strong>Important:</strong> the master must keep sending the control word and reference periodically (every 200&ndash;500 ms). With communication loss mode 58.15 at <em>Cw / Ref1 / Ref2</em>, only a write resets the timer, so a master that just keeps reading still lets it run out: when the writes stop and 58.14 is set to a fault, the ACS880 trips fault 6681 (communication loss) after 58.16. Check 58.14&ndash;58.16 on the drive. From ModbusManager Pro 1.9.10, the Motor / Drive faceplate does this for you: <em>Write the command again every (ms)</em> (500 ms in the ABB Drives preset) repeats the control word and the reference while the drive runs, and ends on Stop, Reset, a fault or a lost link.</p>
</section>

<div class="divider-line"></div>

<!-- HOW TO -->
<section class="section">
  <div class="sec-label">// quick start</div>
  <h2 class="sec-title">Test an ACS880 in three steps</h2>
  <div class="steps three">
    <div class="step"><div class="step-num">1</div><h3>Wire the XD2D port</h3><p>Connect your USB-RS485 adapter to the XD2D terminals (B, A, BGND) on the ZCU control unit. In group 58 set 58.01 = Modbus RTU, note 58.03/58.04/58.05, then set <strong>58.06 = Refresh</strong>. With an FSCA-01, wire its X1 terminals instead.</p></div>
    <div class="step"><div class="step-num">2</div><h3>Connect and poll</h3><p>ModbusManager &rsaquo; Connect &rsaquo; RTU: pick the COM port and match the drive &mdash; 19200 baud, 8E1 by default. Poll FC03 from address 0 (register 40001), quantity 10: control word, references, status word and actual values appear live.</p></div>
    <div class="step"><div class="step-num">3</div><h3>Monitor safely</h3><p>Load the read-only workspace above for a dashboard with ready/running/fault lamps &mdash; it never writes the control word. When you do want to test control, use the control-word sequence documented above with the motor safely decoupled.</p></div>
  </div>
</section>

<section class="section">
  <div class="sec-label">// why modbusmanager</div>
  <h2 class="sec-title">A practical tool for ABB drives</h2>
  <p style="max-width:780px;margin:0 auto;text-align:center;color:var(--muted);line-height:1.7">ModbusManager reads and writes any ACS880 register directly, with a serial monitor to see every frame. The Standard edition ($49) covers polling, writing and the serial monitor &mdash; enough to start, stop and monitor a drive. The Pro edition ($119) adds a <a href="/modbus-hmi-dashboard.html">drag-and-drop dashboard</a>, a <a href="/modbus-data-logger-software.html">data logging Historian</a> with CSV export, and an <a href="/modbus-alarm-software.html">alarm system</a> &mdash; all running locally on Windows, with no SCADA server or cloud account.</p>
</section>

<div class="divider-line"></div>

<!-- FAQ -->
<section class="section">
  <div class="sec-label">// common questions</div>
  <h2 class="sec-title">ABB ACS880 Modbus &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Does the ACS880 have Modbus built in, or do I need an adapter?<span class="icon">+</span></div><div class="faq-a">Both options exist. The embedded fieldbus (EFB) runs Modbus RTU on the XD2D drive-to-drive connector of the ZCU control unit &mdash; configured in group 58, no extra hardware. The FSCA-01 adapter (+K458) is the optional route when you want a dedicated, galvanically isolated RS-485 port; it is configured in groups 50&ndash;53 instead.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">My group 58 changes don&rsquo;t take effect &mdash; why?<span class="icon">+</span></div><div class="faq-a">Group 58 settings are only applied after you set parameter <strong>58.06 to Refresh</strong>. Change the node address, baud or profile, then refresh &mdash; the EFB restarts with the new settings.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Which registers hold the actual values (speed, current)?<span class="icon">+</span></div><div class="faq-a">Registers 40005 onward are mapped through the EFB data I/O parameters 58.101&ndash;58.124. A typical mapping puts motor speed (par. 1.1), current (1.7) and DC voltage (1.11) there as 16-bit words, but it is configurable &mdash; check your drive&rsquo;s 58.1xx settings and scale accordingly (e.g. speed scaling via 46.01).</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Is the register layout the same as the ACS580?<span class="icon">+</span></div><div class="faq-a">Yes &mdash; both use the ABB Drives profile: 40001 control word, 40002/40003 references, 40004 status word, 40005+ actual values. Group 58 configuration is also near-identical. The differences are physical (ACS880 EFB uses the XD2D connector) and in the data I/O mapping parameters. Our <a href="/abb-acs580-modbus.html">ACS580 guide</a> covers the smaller sibling.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Can I start the drive accidentally while polling?<span class="icon">+</span></div><div class="faq-a">Not by reading. FC03 polling is passive. The drive only acts when you write the control word (40001) with a valid start sequence while the command source is set to EFB &mdash; and the monitoring workspace on this page deliberately contains no write polls.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Does this apply to ACS880-04 and -07 sizes too?<span class="icon">+</span></div><div class="faq-a">Yes. ACS880-01, -04, -07, -11, -31 and the multidrive variants share the primary control program, so group 58 EFB, the FSCA-01 option and the ABB Drives profile registers are the same across the family.</div></div>
  </div>
</section>

<div class="divider-line"></div>

<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// multi-drive systems</div>
  <h2 class="sec-title">Multiple ACS880 drives behind one address</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">ACS880 installations are rarely a single drive. When a PLC or SCADA system needs a few values from each drive in a multi-drive line, ModbusManager Pro can poll them all and expose the selected registers as one Modbus TCP slave, converting data types and scaling on the way. Setpoints written into that map are routed back to the individual drive.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<div class="divider-line"></div>

<!-- PF525 CROSS-LINK -->
<section class="section">
  <div class="sec-label">// other drives</div>
  <h2 class="sec-title">Mixed ABB and Rockwell installations</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">Retrofits often leave two drive families on one bus. The ACS880 register map is straightforward; PowerFlex addressing is the one that costs an afternoon, because the documented address and the address your master wants can differ by one.</p>
    <a href="/powerflex-525-modbus.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">PowerFlex 525 Modbus addressing &rarr;</a>
  </div>
</section>
<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
</script>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>