<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Danfoss VLT FC 102 / FC 302 Modbus RTU Registers &amp; Scaling</title>
<meta name="description" content="Danfoss VLT FC 102 / FC 302 on Modbus RTU: 8-30 setup, register = 10 x parameter, conversion index, CTW 50000, STW 50200, 0x047C. Free workspace.">
<meta name="keywords" content="Danfoss FC102 Modbus, Danfoss FC 102 Modbus RTU, Danfoss FC302 Modbus registers, VLT HVAC Drive Modbus, Danfoss Modbus register map, Danfoss 8-30 Modbus RTU, Danfoss control word 50000, Danfoss status word 50200, Danfoss conversion index, Danfoss 16-13 frequency register">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/danfoss-vlt-fc102-fc302-modbus.html">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">

<meta property="og:site_name" content="ModbusManager">
<meta property="og:title" content="Danfoss VLT FC 102 / FC 302 Modbus RTU Registers &amp; Scaling">
<meta property="og:description" content="Read and control a Danfoss VLT FC 102 or FC 302 over Modbus RTU: enabling the port, parameter registers at ten times their number, scaling by conversion index, the control and status words and the bus reference. Free read-only ModbusManager workspace.">
<meta property="og:url" content="https://modbusmanager.com/danfoss-vlt-fc102-fc302-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-danfoss-fc102.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="article:published_time" content="2026-11-08T00:00:00Z">
<meta property="article:section" content="Guides">
<meta property="article:tag" content="Danfoss">
<meta property="article:tag" content="Modbus">
<meta property="article:tag" content="VFD">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Danfoss VLT FC 102 / FC 302 Modbus RTU Registers &amp; Scaling">
<meta name="twitter:description" content="Read and control a Danfoss VLT FC 102 or FC 302 over Modbus RTU: enabling the port, parameter registers at ten times their number, scaling by conversion index, the control and status words and the bus reference. Free read-only ModbusManager workspace.">
<meta name="twitter:image" content="https://modbusmanager.com/og-danfoss-fc102.png">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Danfoss VLT FC 102 / FC 302 Modbus RTU: Registers and Scaling",
  "description": "Read and control a Danfoss VLT FC 102 or FC 302 over Modbus RTU: enabling the port, parameter registers at ten times their number, scaling by conversion index, the control and status words and the bus reference. Free read-only ModbusManager workspace.",
  "url": "https://modbusmanager.com/danfoss-vlt-fc102-fc302-modbus.html",
  "image": "https://modbusmanager.com/og-danfoss-fc102.png",
  "datePublished": "2026-11-08",
  "author": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "keywords": "Danfoss FC102 Modbus, Danfoss FC 102 Modbus RTU, Danfoss FC302 Modbus registers, VLT HVAC Drive Modbus, Danfoss Modbus register map, Danfoss 8-30 Modbus RTU, Danfoss control word 50000, Danfoss status word 50200, Danfoss conversion index, Danfoss 16-13 frequency register"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "How do I enable Modbus RTU on a Danfoss FC 102?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Set 8-30 Protocol to Modbus RTU, 8-31 the address, 8-32 the baud rate and 8-33 parity (even, 1 stop bit by default), then power the drive off and on: the protocol change applies only after a power cycle."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Modbus register of a Danfoss parameter?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Ten times the parameter number: 16-13 Frequency is register 16130, which is address 16129 on the wire. 32-bit parameters use two registers, high word first."
      }
    },
    {
      "@type": "Question",
      "name": "Why does the Danfoss frequency read 10 times too high?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Parameters are transferred as integers. 16-13 has conversion index -1, so 427 means 42.7 Hz. Motor current 16-14 (index -2) is in 0.01 A, power 16-10 in 10 W steps."
      }
    },
    {
      "@type": "Question",
      "name": "Which registers hold the Danfoss control and status word?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Control word 50000, bus reference 50010, status word 50200 and main actual value 50210 (on the wire one less). Reference and actual value are scaled 16384 = 100 %."
      }
    },
    {
      "@type": "Question",
      "name": "Does the FC 302 use the same Modbus registers?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The FC 301/FC 302 programming guide has the same 8-30 Modbus RTU option, baud rates and 16-1x readouts with the same data types and conversion indexes. Check parameters that exist only on one drive in its own guide."
      }
    }
  ]
}
</script>

<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.article-wrap{max-width:860px;margin:0 auto;padding:3rem 2rem 5rem}
.section{max-width:860px;margin:0 auto;padding:1rem 2rem 4.5rem}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;line-height:1.1;margin-bottom:1.4rem}
@media(max-width:640px){.section{padding:0.5rem 1.2rem 3.5rem}.sec-title{font-size:1.7rem}}
.breadcrumb{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;color:var(--muted);margin-bottom:2rem}
.breadcrumb a{color:var(--muted);text-decoration:none}
.breadcrumb a:hover{color:var(--ink)}
h1{font-family:'Saira Condensed',sans-serif;font-size:2.6rem;font-weight:700;line-height:1.05;text-transform:uppercase;letter-spacing:0.01em;margin-bottom:1rem}
h2{font-family:'Saira Condensed',sans-serif;font-size:1.5rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin:2.5rem 0 0.8rem;padding-top:0.5rem;border-top:2px solid var(--ink)}
h3{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:600;text-transform:uppercase;letter-spacing:0.03em;margin:1.5rem 0 0.5rem;color:var(--amber-ink)}
p{font-size:0.93rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
ul{font-size:0.93rem;color:var(--body);line-height:1.75;margin:0 0 1rem 1.2rem;padding-left:0.6rem}
li{margin-bottom:0.4rem}
.lead{font-size:1.05rem;color:var(--ink);line-height:1.7;margin-bottom:2rem;border-left:3px solid var(--safety);padding-left:1rem}
code{font-family:'IBM Plex Mono',monospace;font-size:0.82rem;background:#fff;border:1px solid var(--steel);padding:1px 5px;border-radius:2px}
pre{font-family:'IBM Plex Mono',monospace;font-size:0.8rem;background:var(--ink);color:#E6E8E3;padding:1.2rem 1.4rem;border-radius:3px;overflow-x:auto;margin:1.2rem 0;line-height:1.6}
pre .c{color:#888}
pre .v{color:#F2A900}
pre .k{color:#7ec8e3}
table{width:100%;border-collapse:collapse;font-size:0.83rem;margin:1.2rem 0;background:var(--plate);border:2px solid var(--ink)}
th{text-align:left;padding:0.65rem 0.9rem;border-bottom:2px solid var(--ink);background:var(--enclosure2);font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted)}
td{padding:0.6rem 0.9rem;border-bottom:1px solid var(--steel);color:var(--body)}
tr:hover td{background:#ECEEE9}
td.mono{font-family:'IBM Plex Mono',monospace;font-size:0.78rem}
td.formula{font-family:'IBM Plex Mono',monospace;font-size:0.78rem;color:var(--amber-ink)}
.callout{background:var(--plate);border:1.5px solid var(--ink);border-left:4px solid var(--safety);padding:1rem 1.2rem;border-radius:2px;margin:1.5rem 0;font-size:0.88rem;color:var(--body);line-height:1.6}
.callout strong{color:var(--ink)}
.callout.tip{border-left-color:var(--run)}
.callout.warn{border-left-color:var(--bad)}
.step-num{display:inline-block;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.85rem;background:var(--ink);color:var(--safety);padding:2px 8px;border-radius:2px;margin-right:8px;letter-spacing:0.05em}
.cta-box{background:var(--ink);color:var(--enclosure);padding:2rem 2.2rem;border-radius:3px;margin:3rem 0;display:flex;gap:2rem;align-items:center;flex-wrap:wrap}
.cta-box h3{color:var(--safety);margin:0 0 0.4rem;font-size:1.2rem;border:none;padding:0}
.cta-box p{color:#B9BDB6;font-size:0.85rem;margin:0}
.cta-box a{background:var(--safety);color:var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.cta-box a:hover{background:#fff}
.download-box{border:2px solid var(--ink);background:var(--enclosure2);padding:1.4rem 1.8rem;border-radius:3px;margin:2rem 0;display:flex;gap:1.5rem;align-items:center;flex-wrap:wrap;justify-content:space-between}
.download-box h3{margin:0 0 0.3rem;font-size:1rem;border:none;padding:0;overflow-wrap:anywhere;font-family:'IBM Plex Mono',monospace;color:var(--ink)}
.download-box p{margin:0;font-size:0.82rem;color:var(--muted);max-width:46ch}
.download-box a{background:var(--ink);color:var(--enclosure);padding:0.6rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.95rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.download-box a:hover{background:var(--safety);color:var(--ink)}
footer{border-top:2px solid var(--ink);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;font-size:0.8rem;color:var(--muted);flex-wrap:wrap;gap:1rem;background:var(--enclosure2)}
.footer-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink);font-weight:700;text-transform:uppercase;letter-spacing:0.05em}
footer a{color:var(--muted);text-decoration:none}
footer a:hover{color:var(--ink)}
@media(max-width:640px){nav .nav-links{display:none}.article-wrap{padding:2rem 1.2rem 4rem}h1{font-size:2rem}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;max-width:100%}td,th{white-space:normal;word-break:break-word}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

@media(max-width:680px){pre,code{white-space:pre-wrap;word-break:break-word;max-width:100%;overflow-x:auto}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "Danfoss VLT FC 102 / FC 302 Modbus","item": "https://modbusmanager.com/danfoss-vlt-fc102-fc302-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
          </div></div>
        </div>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html" aria-current="page">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-FC102-NavText', 'product': 'pro', 'value': 1})">Pro trial ↓</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/v1.4.14/Modbus.Manager.Setup.1.4.14.exe" class="nav-cta" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManager-FC102-Nav', 'product': 'standard', 'value': 1})">Download free trial</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<div class="hazard"></div>

<div class="article-wrap">

  <div class="breadcrumb">
    <a href="/">ModbusManager</a> &rsaquo; Guides &rsaquo; Danfoss VLT FC 102 / FC 302 Modbus
  </div>

  <h1>Danfoss VLT FC 102 / FC 302 Modbus RTU: Registers and Scaling</h1>

  <p class="lead">Danfoss VLT drives speak Modbus RTU on their built-in RS-485 port, but only once you select it: the same port also runs Danfoss's own FC protocol, every parameter sits at <strong>ten times its number</strong>, and every value is an integer you have to scale by the parameter's conversion index. This page covers the setup, the control and status words, how to read any parameter and how to scale it &mdash; from Danfoss's FC 102 design and programming guides, with the FC 302 checked against its own programming guide.</p>

  <figure style="margin:1.8rem 0;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--ink)">
    <img src="/danfoss-fc102-dashboard.png" width="1320" height="825" loading="lazy" decoding="async"
         alt="ModbusManager Pro dashboard for a Danfoss VLT FC 102 on a chilled-water pump: drive faceplate running at about 43 Hz, 19 A and 10 kW; FC-profile status word 50200 bit by bit; motor voltage, DC link, main actual value in percent, heatsink temperature, alarm word and a frequency and current trend"
         style="width:100%;height:auto;display:block">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:.68rem;color:var(--steel);padding:.6rem .9rem;background:var(--ink)">
      The free read-only workspace below on a simulated FC 102 &mdash; parameters at 10 &times; number &minus; 1, scaled by their conversion index.
    </figcaption>
  </figure>

  <h2>Setting Up the RS-485 Port</h2>

  <table>
    <tr><th>Parameter</th><th>Set to</th><th>Note</th></tr>
    <tr><td class="mono">8-30 Protocol</td><td><strong>Modbus RTU</strong></td><td>The other choices include Danfoss's FC protocol. The change applies <strong>only after a power cycle</strong>.</td></tr>
    <tr><td class="mono">8-31 Address</td><td>1&ndash;247</td><td>The range depends on the protocol chosen in 8-30</td></tr>
    <tr><td class="mono">8-32 Baud Rate</td><td>2400&ndash;115200</td><td>Default depends on 8-30</td></tr>
    <tr><td class="mono">8-33 Parity / Stop Bits</td><td>Even, 1 stop bit</td><td>The Modbus default</td></tr>
    <tr><td class="mono">8-35 / 8-36</td><td>&mdash;</td><td>Minimum / maximum response delay</td></tr>
    <tr><td class="mono">8-03 / 8-04</td><td>Timeout time / function</td><td><strong>8-04 is Off by default</strong>: a lost master does not stop the drive</td></tr>
  </table>
  <p>Terminals <strong>68 (+) and 69 (&minus;)</strong> on the control card; switch <strong>S801 (BUS TER.)</strong> switches on the termination at the end of the line. To run the motor from Modbus, the control word must be accepted: 8-50 to 8-56 decide how its bits combine with the digital inputs, and bit 10 of the control word itself must be 1.</p>

  <h2>Register = 10 &times; Parameter Number</h2>
  <p>Danfoss maps every parameter into the holding registers: parameter <em>P</em> (group &times; 100 + index) is register <strong>10 &times; P</strong>. Danfoss's own example reads 3-03 Maximum Reference, "register 03030", at address <code>0BD5</code> = <strong>3029</strong>: on the wire it is one less, as with any 4xxxx register. So:</p>
  <table>
    <tr><th>Parameter</th><th>Register</th><th>Wire</th><th>Type</th><th>Scale</th></tr>
    <tr><td>16-13 Frequency</td><td class="mono">16130</td><td class="mono">16129</td><td>Uint16</td><td class="formula">&divide; 10 &rarr; Hz</td></tr>
    <tr><td>16-14 Motor Current</td><td class="mono">16140</td><td class="mono">16139</td><td>Int32</td><td class="formula">&divide; 100 &rarr; A</td></tr>
    <tr><td>16-10 Power [kW]</td><td class="mono">16100</td><td class="mono">16099</td><td>Int32</td><td class="formula">&times; 10 W (&divide; 100 &rarr; kW)</td></tr>
    <tr><td>16-12 Motor Voltage</td><td class="mono">16120</td><td class="mono">16119</td><td>Uint16</td><td class="formula">&divide; 10 &rarr; V</td></tr>
    <tr><td>16-30 DC Link Voltage</td><td class="mono">16300</td><td class="mono">16299</td><td>Uint16</td><td class="formula">V</td></tr>
    <tr><td>16-34 Heatsink Temp.</td><td class="mono">16340</td><td class="mono">16339</td><td>Uint8</td><td class="formula">&deg;C</td></tr>
    <tr><td>16-03 Status Word</td><td class="mono">16030</td><td class="mono">16029</td><td>V2</td><td class="formula">bits</td></tr>
    <tr><td>16-90 / 16-92 Alarm / Warning Word</td><td class="mono">16900 / 16920</td><td class="mono">16899 / 16919</td><td>Uint32</td><td class="formula">bits</td></tr>
  </table>
  <p><strong>Conversion index:</strong> parameters travel as whole numbers, and each one's index in the programming guide says where the decimal point is: &minus;1 means divide by 10, &minus;2 by 100, +1 multiply by 10. 16-10 is the odd one &mdash; index 1 in watts, so the bus value counts in 10 W steps. <strong>32-bit values</strong> take two registers, high word first: Danfoss's example returns <code>0016 E360</code> = 1 500 000 for 1500 rpm.</p>

  <div class="callout tip">
    <strong>One parameter per request.</strong> The registers between two parameters (16131&ndash;16139&hellip;) are not data. Read each parameter on its own, with 1 register for 16-bit types and 2 for 32-bit. Array parameters use holding register 9 as the index pointer: write the index there first.
  </div>

  <h2>Control and Status Words</h2>
  <table>
    <tr><th>Register</th><th>Wire</th><th>Content</th><th>Direction</th></tr>
    <tr><td class="mono">50000</td><td class="mono">49999</td><td>CTW, control word</td><td>master &rarr; drive</td></tr>
    <tr><td class="mono">50010</td><td class="mono">50009</td><td>REF, bus reference</td><td>master &rarr; drive</td></tr>
    <tr><td class="mono">50200</td><td class="mono">50199</td><td>STW, status word</td><td>drive &rarr; master</td></tr>
    <tr><td class="mono">50210</td><td class="mono">50209</td><td>MAV, main actual value</td><td>drive &rarr; master</td></tr>
  </table>
  <p>The same words are also coils 1&ndash;16 (CTW), 17&ndash;32 (REF), 33&ndash;48 (STW) and 49&ndash;64 (output frequency). <strong>REF and MAV are percent: 16384 (0x4000) = 100 %</strong>, negative in two's complement. Coil 65 decides whether parameter writes go to RAM only (0) or also to EEPROM (1).</p>

  <h3>Control word, FC profile</h3>
  <p>Most bits are "1 = keep running": 02 = 0 is a DC brake, 03 = 0 coasts, 04 = 0 is a quick stop, 05 = 0 freezes the output, 06 = 1 starts and 0 ramps down, 07 resets on a 0&rarr;1 edge, 10 = 1 marks the word as valid. A run command therefore sets bits 2&ndash;6 and 10: <code>0x047C</code>; clearing bit 6 (<code>0x043C</code>) ramps to stop. Bits 13/14 select the set-up, 15 reverses, 11/12 drive relays 01 and 04 when 5-40 is set to the control word bits.</p>

  <h3>Status word, FC profile</h3>
  <table>
    <tr><th>Bit</th><th>1 means</th><th>Bit</th><th>1 means</th></tr>
    <tr><td class="mono">0</td><td>Control ready</td><td class="mono">8</td><td>Speed = reference</td></tr>
    <tr><td class="mono">1</td><td>Drive ready</td><td class="mono">9</td><td>Bus control (0 = local)</td></tr>
    <tr><td class="mono">2</td><td>Enable (not coasting)</td><td class="mono">10</td><td>Frequency limit OK</td></tr>
    <tr><td class="mono">3</td><td><strong>Trip</strong></td><td class="mono">11</td><td><strong>In operation</strong></td></tr>
    <tr><td class="mono">4</td><td>Error, no trip</td><td class="mono">12</td><td>Stopped, auto start</td></tr>
    <tr><td class="mono">6</td><td>Triplock</td><td class="mono">13 / 14 / 15</td><td>Voltage / torque / timer exceeded</td></tr>
    <tr><td class="mono">7</td><td>Warning</td><td></td><td></td></tr>
  </table>
  <p>A drive running at its reference under bus control reads <code>0x0F07</code>.</p>

  <h2>Common Mistakes</h2>
  <ul>
    <li><strong>No answer at all:</strong> 8-30 still FC protocol, or changed without a power cycle.</li>
    <li><strong>Values one register off:</strong> 16-13 requested at 16130 instead of 16129.</li>
    <li><strong>Frequency 427 instead of 42.7:</strong> the conversion index; divide by 10.</li>
    <li><strong>Current or power looks absurd:</strong> a 32-bit parameter read as one register, or the words swapped.</li>
    <li><strong>Writes ignored:</strong> bit 10 (data valid) is 0, or 8-50 &hellip; 8-56 give the digital inputs priority.</li>
    <li><strong>Drive runs on after the master is gone:</strong> 8-04 Control Word Timeout Function is Off by default.</li>
    <li><strong>Parameter changes lost after power-off:</strong> coil 65 was 0, so they went to RAM only.</li>
  </ul>

  <h2>Step-by-Step: Reading an FC 102 with ModbusManager</h2>
  <ol>
    <li>Set 8-30 = Modbus RTU, 8-31 address, 8-32 baud rate, 8-33 even parity; power the drive off and on.</li>
    <li>Wire terminals 68 / 69, S801 ON at the end of the line.</li>
    <li>In ModbusManager choose RTU with the same baud rate, Even parity, 1 stop bit.</li>
    <li>Read FC03 address 50199, quantity 1: the status word. 0x0F07 is a running drive.</li>
    <li>Open the workspace below for the scaled parameters on a dashboard.</li>
  </ol>

  <h2>Download a Ready-Made Workspace</h2>
  <ul>
    <li>Ten FC03 polls, one per parameter: STW, MAV, 16-13, 16-14, 16-10, 16-12, 16-30, 16-34, 16-90, 16-92</li>
    <li>10 tags with the wire address, data type and conversion index already applied</li>
    <li>A dashboard: drive faceplate, the FC-profile status word bit by bit, motor voltage, DC link, MAV, heatsink, alarm and warning words and a frequency and current trend</li>
  </ul>
  <div class="callout">
    <strong>Read-only.</strong> No control word, no reference: Start / Stop on the faceplate are disabled. Safe on a drive in service. Unit ID 1. Tags and dashboard are ModbusManager Pro features; Standard opens the poll windows only.
  </div>
  <div class="download-box">
    <div>
      <h3>Danfoss_FC102_monitor.json</h3>
      <p>Danfoss VLT FC 102 / FC 302 read-only workspace. Open via Workspace &rsaquo; Open in ModbusManager Pro.</p>
    </div>
    <a href="/Danfoss_FC102_monitor.json" download>Download Workspace</a>
  </div>

  <div class="cta-box">
    <div>
      <h3>Try it with ModbusManager Pro</h3>
      <p>Drive faceplate, status bits, historian and alarms. Free 14-day trial. No credit card. Windows 10/11.</p>
    </div>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-FC102-Body', 'product': 'pro', 'value': 1})">Download Pro Trial</a>
  </div>

  <p>Other drives: <a href="/abb-ach580-modbus.html">ABB ACH580</a>, <a href="/abb-acs580-modbus.html">ABB ACS580</a>, and references across brands in the <a href="/modbus-vfd-speed-reference.html">VFD speed reference guide</a>.</p>

  <h2>Frequently Asked Questions</h2>

  <h3>How do I enable Modbus RTU on a Danfoss FC 102?</h3>
  <p>Set 8-30 Protocol to Modbus RTU, 8-31 the address, 8-32 the baud rate and 8-33 parity (even, 1 stop bit by default), then power the drive off and on: the protocol change applies only after a power cycle.</p>

  <h3>What is the Modbus register of a Danfoss parameter?</h3>
  <p>Ten times the parameter number: 16-13 Frequency is register 16130, which is address 16129 on the wire. 32-bit parameters use two registers, high word first.</p>

  <h3>Why does the Danfoss frequency read 10 times too high?</h3>
  <p>Parameters are transferred as integers. 16-13 has conversion index -1, so 427 means 42.7 Hz. Motor current 16-14 (index -2) is in 0.01 A, power 16-10 in 10 W steps.</p>

  <h3>Which registers hold the Danfoss control and status word?</h3>
  <p>Control word 50000, bus reference 50010, status word 50200 and main actual value 50210 (on the wire one less). Reference and actual value are scaled 16384 = 100 %.</p>

  <h3>Does the FC 302 use the same Modbus registers?</h3>
  <p>The FC 301/FC 302 programming guide has the same 8-30 Modbus RTU option, baud rates and 16-1x readouts with the same data types and conversion indexes. Check parameters that exist only on one drive in its own guide.</p>

  <h2>Sources</h2>
  <p style="font-size:0.85rem">Danfoss, <em>VLT HVAC Drive FC 102 Design Guide</em> MG11BC02 (06/2014), chapter 8 "RS-485 Installation and Set-up"; <em>VLT HVAC Drive FC 102 Programming Guide</em>, software 7.61, AU430028034214en (2024.10); <em>VLT AutomationDrive FC 301/FC 302 Programming Guide</em>, software 9.5x, AU275636650261en (2024.09). All public at assets.danfoss.com. The guides do not say what the drive answers for a register between two parameters; the workspace avoids those. Tested against a simulator built from these documents, not a physical drive.</p>

</div>

<div class="hazard"></div>
<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// more than one drive</div>
  <h2 class="sec-title">Pumps and fans in one map</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">A plant room has several FC 102s on one RS-485 line. ModbusManager Pro polls them all, applies the conversion indexes once and republishes Hz, A and kW as one Modbus TCP map for the BMS or a PLC.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
