<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Deye, Sunsynk &amp; Growatt Hybrid Inverter Modbus Register Map</title>
<meta name="description" content="Deye, Sunsynk and Growatt hybrid inverter Modbus registers: battery SOC, grid and load power, signs, FC03 vs FC04, word order, RS485 settings, free workspace.">
<meta name="keywords" content="Deye Modbus registers, Sunsynk Modbus, Growatt Modbus RTU, Deye hybrid inverter Modbus, Deye battery SOC register 184, Growatt SPH Modbus, Growatt MIN TL-XH Modbus, Deye RS485, hybrid inverter register map">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/deye-sunsynk-growatt-modbus.html">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">

<meta property="og:site_name" content="ModbusManager">
<meta property="og:title" content="Deye, Sunsynk &amp; Growatt Hybrid Inverter Modbus Register Map">
<meta property="og:description" content="Read Deye, Sunsynk and Growatt hybrid inverters over Modbus RTU: single- and three-phase maps, battery and grid registers, sign conventions and the word order that differs between brands.">
<meta property="og:url" content="https://modbusmanager.com/deye-sunsynk-growatt-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-deye-growatt.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="article:published_time" content="2026-10-18T00:00:00Z">
<meta property="article:section" content="Guides">
<meta property="article:tag" content="Deye">
<meta property="article:tag" content="Sunsynk">
<meta property="article:tag" content="Growatt">
<meta property="article:tag" content="Modbus">
<meta property="article:tag" content="Hybrid inverter">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Deye, Sunsynk &amp; Growatt Hybrid Inverter Modbus Register Map">
<meta name="twitter:description" content="Read Deye, Sunsynk and Growatt hybrid inverters over Modbus RTU: single- and three-phase maps, battery and grid registers, sign conventions and the word order that differs between brands.">
<meta name="twitter:image" content="https://modbusmanager.com/og-deye-growatt.png">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Deye, Sunsynk and Growatt Hybrid Inverter Modbus Registers",
  "description": "Read Deye, Sunsynk and Growatt hybrid inverters over Modbus RTU: single- and three-phase maps, battery and grid registers, sign conventions and the word order that differs between brands.",
  "url": "https://modbusmanager.com/deye-sunsynk-growatt-modbus.html",
  "image": "https://modbusmanager.com/og-deye-growatt.png",
  "datePublished": "2026-10-18",
  "author": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "keywords": "Deye Modbus registers, Sunsynk Modbus, Growatt Modbus RTU, Deye hybrid inverter Modbus, Deye battery SOC register 184, Growatt SPH Modbus, Growatt MIN TL-XH Modbus, Deye RS485, hybrid inverter register map"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Does Sunsynk use the same Modbus registers as Deye?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "In practice, yes: Sunsynk inverters are built by Deye and the community integrations read them with Deye's map. Sunsynk has not published its own register document, so confirm a few values (SOC, grid power) on your unit."
      }
    },
    {
      "@type": "Question",
      "name": "Can I read a Deye over Modbus TCP?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not directly. The inverter speaks Modbus RTU on RS485; the Wi-Fi logger's port 8899 uses Solarman's own protocol. Put an RS485-to-Ethernet gateway on the RS485 port to get Modbus TCP."
      }
    },
    {
      "@type": "Question",
      "name": "Why does my Growatt return settings instead of measurements?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "You are reading holding registers (FC03). Growatt measurements are input registers: use FC04."
      }
    },
    {
      "@type": "Question",
      "name": "Why is the Deye battery temperature 120 °C?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Deye adds 1000 to temperatures. Subtract 1000 and divide by 10: a raw 1215 is 21.5 °C."
      }
    },
    {
      "@type": "Question",
      "name": "Is Deye battery power positive when charging or discharging?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Deye's document only says the value is signed. In practice it is positive while discharging and negative while charging; confirm it once on your system."
      }
    }
  ]
}
</script>

<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.article-wrap{max-width:860px;margin:0 auto;padding:3rem 2rem 5rem}
.section{max-width:860px;margin:0 auto;padding:1rem 2rem 4.5rem}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;line-height:1.1;margin-bottom:1.4rem}
@media(max-width:640px){.section{padding:0.5rem 1.2rem 3.5rem}.sec-title{font-size:1.7rem}}
.breadcrumb{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;color:var(--muted);margin-bottom:2rem}
.breadcrumb a{color:var(--muted);text-decoration:none}
.breadcrumb a:hover{color:var(--ink)}
h1{font-family:'Saira Condensed',sans-serif;font-size:2.6rem;font-weight:700;line-height:1.05;text-transform:uppercase;letter-spacing:0.01em;margin-bottom:1rem}
h2{font-family:'Saira Condensed',sans-serif;font-size:1.5rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin:2.5rem 0 0.8rem;padding-top:0.5rem;border-top:2px solid var(--ink)}
h3{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:600;text-transform:uppercase;letter-spacing:0.03em;margin:1.5rem 0 0.5rem;color:var(--amber-ink)}
p{font-size:0.93rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
ul{font-size:0.93rem;color:var(--body);line-height:1.75;margin:0 0 1rem 1.2rem;padding-left:0.6rem}
li{margin-bottom:0.4rem}
.lead{font-size:1.05rem;color:var(--ink);line-height:1.7;margin-bottom:2rem;border-left:3px solid var(--safety);padding-left:1rem}
code{font-family:'IBM Plex Mono',monospace;font-size:0.82rem;background:#fff;border:1px solid var(--steel);padding:1px 5px;border-radius:2px}
pre{font-family:'IBM Plex Mono',monospace;font-size:0.8rem;background:var(--ink);color:#E6E8E3;padding:1.2rem 1.4rem;border-radius:3px;overflow-x:auto;margin:1.2rem 0;line-height:1.6}
pre .c{color:#888}
pre .v{color:#F2A900}
pre .k{color:#7ec8e3}
table{width:100%;border-collapse:collapse;font-size:0.83rem;margin:1.2rem 0;background:var(--plate);border:2px solid var(--ink)}
th{text-align:left;padding:0.65rem 0.9rem;border-bottom:2px solid var(--ink);background:var(--enclosure2);font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted)}
td{padding:0.6rem 0.9rem;border-bottom:1px solid var(--steel);color:var(--body)}
tr:hover td{background:#ECEEE9}
td.mono{font-family:'IBM Plex Mono',monospace;font-size:0.78rem}
td.formula{font-family:'IBM Plex Mono',monospace;font-size:0.78rem;color:var(--amber-ink)}
.callout{background:var(--plate);border:1.5px solid var(--ink);border-left:4px solid var(--safety);padding:1rem 1.2rem;border-radius:2px;margin:1.5rem 0;font-size:0.88rem;color:var(--body);line-height:1.6}
.callout strong{color:var(--ink)}
.callout.tip{border-left-color:var(--run)}
.callout.warn{border-left-color:var(--bad)}
.step-num{display:inline-block;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.85rem;background:var(--ink);color:var(--safety);padding:2px 8px;border-radius:2px;margin-right:8px;letter-spacing:0.05em}
.cta-box{background:var(--ink);color:var(--enclosure);padding:2rem 2.2rem;border-radius:3px;margin:3rem 0;display:flex;gap:2rem;align-items:center;flex-wrap:wrap}
.cta-box h3{color:var(--safety);margin:0 0 0.4rem;font-size:1.2rem;border:none;padding:0}
.cta-box p{color:#B9BDB6;font-size:0.85rem;margin:0}
.cta-box a{background:var(--safety);color:var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.cta-box a:hover{background:#fff}
.download-box{border:2px solid var(--ink);background:var(--enclosure2);padding:1.4rem 1.8rem;border-radius:3px;margin:2rem 0;display:flex;gap:1.5rem;align-items:center;flex-wrap:wrap;justify-content:space-between}
.download-box h3{margin:0 0 0.3rem;font-size:1rem;border:none;padding:0;overflow-wrap:anywhere;font-family:'IBM Plex Mono',monospace;color:var(--ink)}
.download-box p{margin:0;font-size:0.82rem;color:var(--muted);max-width:46ch}
.download-box a{background:var(--ink);color:var(--enclosure);padding:0.6rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.95rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.download-box a:hover{background:var(--safety);color:var(--ink)}
footer{border-top:2px solid var(--ink);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;font-size:0.8rem;color:var(--muted);flex-wrap:wrap;gap:1rem;background:var(--enclosure2)}
.footer-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink);font-weight:700;text-transform:uppercase;letter-spacing:0.05em}
footer a{color:var(--muted);text-decoration:none}
footer a:hover{color:var(--ink)}
@media(max-width:640px){nav .nav-links{display:none}.article-wrap{padding:2rem 1.2rem 4rem}h1{font-size:2rem}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;max-width:100%}td,th{white-space:normal;word-break:break-word}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

@media(max-width:680px){pre,code{white-space:pre-wrap;word-break:break-word;max-width:100%;overflow-x:auto}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "Deye, Sunsynk & Growatt Guide","item": "https://modbusmanager.com/deye-sunsynk-growatt-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html" aria-current="page">Deye, Sunsynk &amp; Growatt</a>
            <a href="/lufft-ws-weather-sensor-modbus.html">Lufft WS weather sensors</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128268;&#65039;</span>EV charging<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/alfen-eve-modbus.html">Alfen Eve EV charger</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
            <a href="/grundfos-magna3-cim-modbus.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/carel-pco-modbus.html">Carel pCO (chiller / AHU)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127899;&#65039;</span>Controllers<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/omron-e5cc-modbus.html">Omron E5CC temperature controller</a>
            <a href="/danfoss-ak-cc-350-modbus.html">Danfoss AK-CC 350 case controller</a>
            <a href="/deepsea-dse7320-modbus.html">Deep Sea DSE7320 generator</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-DeyeGrowatt-NavText', 'product': 'pro', 'value': 1})">Pro trial ↓</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/v1.4.14/Modbus.Manager.Setup.1.4.14.exe" class="nav-cta" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManager-DeyeGrowatt-Nav', 'product': 'standard', 'value': 1})">Download free trial</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<div class="hazard"></div>

<div class="article-wrap">

  <div class="breadcrumb">
    <a href="/">ModbusManager</a> &rsaquo; Guides &rsaquo; Deye, Sunsynk &amp; Growatt Modbus
  </div>

  <h1>Deye, Sunsynk and Growatt Hybrid Inverter Modbus Registers</h1>

  <p class="lead">Register maps for the hybrid inverters people most often wire to their own monitoring: <strong>Deye</strong> (and <strong>Sunsynk</strong>, which uses Deye's map) and <strong>Growatt</strong>. They look alike &mdash; RS485, 9600 baud, battery and grid values &mdash; but they disagree on almost every detail that matters: function code, 32-bit word order, signs, even which map applies to which model. This page gives the registers for each and the differences side by side.</p>

  <figure style="margin:1.8rem 0;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--ink)">
    <img src="/deye-dashboard.png" width="1320" height="825" loading="lazy" decoding="async"
         alt="ModbusManager Pro dashboard for a Deye single-phase hybrid inverter: PV power gauge, run state Normal, load, grid and battery power, battery voltage, battery state of charge 72 percent, PV energy today, energy sold and bought today, battery temperature and a power flow trend"
         style="width:100%;height:auto;display:block">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:.68rem;color:var(--steel);padding:.6rem .9rem;background:var(--ink)">
      The free workspace below, reading a simulated Deye single-phase hybrid through an RS485-to-Ethernet gateway. Grid power is negative here: the house is selling.
    </figcaption>
  </figure>

  <h2>Which Map Applies?</h2>

  <table>
    <tr><th>Inverter</th><th>Register map</th></tr>
    <tr><td>Deye SUN-xK-SG0xLP1 single-phase hybrids, and the Sunsynk equivalents</td><td>Deye "Modbus RTU Protocol" (V118) &mdash; real-time data at 59&ndash;197</td></tr>
    <tr><td>Deye SG04LP3 / SG01HP3 three-phase hybrids (LV and HV battery)</td><td>Deye three-phase energy-storage protocol &mdash; real-time data at 500&ndash;730</td></tr>
    <tr><td>Growatt MIN TL-XH, MOD TL3-XH</td><td>Growatt "Inverter Modbus RTU Protocol" V1.24 &mdash; input registers 3000 and up</td></tr>
    <tr><td>Growatt SPH, SPA</td><td>Same document &mdash; input registers 0&ndash;124 and 1000 and up</td></tr>
    <tr><td>Growatt SPF off-grid</td><td>Separate "OffGrid SPF5000 Modbus Protocol" &mdash; not covered here</td></tr>
  </table>

  <div class="callout">
    <strong>Tell a Deye apart by register 0:</strong> <code>0x0300</code> is a single-phase hybrid, <code>0x0500</code> a low-voltage three-phase, <code>0x0600</code> / <code>0x0601</code> a high-voltage three-phase. The single- and three-phase maps are completely different &mdash; read register 0 before anything else.
  </div>

  <h2>Connection</h2>

  <table>
    <tr><th></th><th>Deye / Sunsynk</th><th>Growatt</th></tr>
    <tr><td>Interface</td><td>RS485, 9600 baud, 8N1</td><td>RS485, 9600 baud (38400 selectable), 8N1</td></tr>
    <tr><td>Slave ID</td><td>Register 1 / "Modbus SN" on the display, 1&ndash;247 &mdash; usually 1</td><td>1&ndash;254, default 1</td></tr>
    <tr><td>Function codes</td><td><strong>FC03 only</strong> for reading (everything is a holding register); write with FC16</td><td><strong>FC04</strong> input registers = measurements; FC03 holding registers = settings; write with FC06/FC16</td></tr>
    <tr><td>32-bit values</td><td><strong>Low word first</strong></td><td><strong>High word first</strong></td></tr>
    <tr><td>Timing</td><td>Keep requests short &mdash; 16&ndash;20 registers if the link is slow or a gateway times out</td><td>At least 850 ms between requests (Growatt suggests 1 s)</td></tr>
    <tr><td>Modbus TCP</td><td>None on the inverter; use an RS485-to-Ethernet gateway</td><td>None in the protocol; use an RS485-to-Ethernet gateway</td></tr>
  </table>

  <div class="callout warn">
    <strong>Ports and loggers.</strong> On a Deye the Wi-Fi logger usually sits on the DB9 port (RS232), separate from the RS485 monitoring port; the "Meter" port is where the inverter is master to its own CT meter &mdash; do not connect a monitoring master there. The logger's TCP port 8899 speaks Solarman's own wrapper protocol, not plain Modbus TCP. On a Growatt, the RS485 terminals are often already used by the inverter for its export meter, and a Shine stick occupies its own port. Check the model's manual for which port is free.
  </div>

  <h2>Deye Single-Phase Hybrid (Sunsynk) Registers</h2>

  <p>Holding registers, read with FC03, addresses as written (no offset). 32-bit values: the first register is the low word.</p>

  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Scale</th><th>Unit</th></tr>
    <tr><td class="mono">0</td><td>Device type (0x0300 = single-phase hybrid)</td><td class="mono">U16</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">59</td><td>Run state (0 standby, 1 self-check, 2 normal, 3 alarm, 4 fault)</td><td class="mono">U16</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">70 / 71</td><td>Battery charge / discharge today</td><td class="mono">U16</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">72&ndash;73 / 74&ndash;75</td><td>Battery charge / discharge total</td><td class="mono">U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">76 / 77</td><td>Grid bought / sold today</td><td class="mono">U16</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">78 + 80</td><td>Grid bought total (low word 78, high word <strong>80</strong>)</td><td class="mono">U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">79</td><td>Grid frequency</td><td class="mono">U16</td><td class="formula">0.01</td><td>Hz</td></tr>
    <tr><td class="mono">81&ndash;82</td><td>Grid sold total</td><td class="mono">U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">84 / 85&ndash;86</td><td>Load energy today / total</td><td class="mono">U16 / U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">90 / 91</td><td>DC transformer / radiator temperature</td><td class="mono">U16</td><td class="formula">(raw &minus; 1000) &divide; 10</td><td>&deg;C</td></tr>
    <tr><td class="mono">96&ndash;97</td><td>PV energy total</td><td class="mono">U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">101&ndash;102 / 103&ndash;106</td><td>Warning words / fault words</td><td class="mono">bits</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">108</td><td>PV energy today</td><td class="mono">U16</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">109 / 110</td><td>PV1 voltage / current</td><td class="mono">U16</td><td class="formula">0.1</td><td>V / A</td></tr>
    <tr><td class="mono">111 / 112</td><td>PV2 voltage / current</td><td class="mono">U16</td><td class="formula">0.1</td><td>V / A</td></tr>
    <tr><td class="mono">150</td><td>Grid voltage L1-N</td><td class="mono">U16</td><td class="formula">0.1</td><td>V</td></tr>
    <tr><td class="mono">169</td><td><strong>Grid power: &gt;0 buying, &lt;0 selling</strong></td><td class="mono">S16</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">172</td><td>External CT power</td><td class="mono">S16</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">175</td><td>Inverter output power</td><td class="mono">S16</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">178</td><td><strong>Load power</strong></td><td class="mono">S16</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">182</td><td>Battery temperature</td><td class="mono">U16</td><td class="formula">(raw &minus; 1000) &divide; 10</td><td>&deg;C</td></tr>
    <tr><td class="mono">183</td><td>Battery voltage</td><td class="mono">U16</td><td class="formula">0.01</td><td>V</td></tr>
    <tr><td class="mono">184</td><td><strong>Battery SOC</strong></td><td class="mono">U16</td><td class="formula">1</td><td>%</td></tr>
    <tr><td class="mono">186 / 187</td><td>PV1 / PV2 power</td><td class="mono">U16</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">190</td><td><strong>Battery power</strong> (see signs below)</td><td class="mono">S16</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">191</td><td>Battery current</td><td class="mono">S16</td><td class="formula">0.01</td><td>A</td></tr>
    <tr><td class="mono">193</td><td>Inverter output frequency</td><td class="mono">U16</td><td class="formula">0.01</td><td>Hz</td></tr>
    <tr><td class="mono">194</td><td>Grid relay (0 open, 1 closed)</td><td class="mono">U16</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
  </table>

  <h2>Deye Three-Phase Hybrid Registers</h2>

  <p>Also FC03 holding registers. The high-voltage (HV) models use different scales from the low-voltage (LV) ones for battery voltage and power, and the 32-bit power values keep their high word in a separate block (687&ndash;709).</p>

  <table>
    <tr><th>Register</th><th>Parameter</th><th>Scale / unit</th></tr>
    <tr><td class="mono">500</td><td>Run state (0 standby, 1 self-check, 2 normal, 3 alarm, 4 fault, 5 activating)</td><td class="formula">&mdash;</td></tr>
    <tr><td class="mono">514 / 515</td><td>Battery charge / discharge today</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">520 / 521</td><td>Grid bought / sold today</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">522&ndash;523 / 524&ndash;525</td><td>Grid bought / sold total (low word first)</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">526 / 527&ndash;528</td><td>Load energy today / total</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">529 / 534&ndash;535</td><td>PV energy today / total</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">540 / 541</td><td>DC transformer / heat sink temperature</td><td class="formula">(raw &minus; 1000) &divide; 10 &deg;C</td></tr>
    <tr><td class="mono">586</td><td>Battery temperature</td><td class="formula">(raw &minus; 1000) &divide; 10 &deg;C</td></tr>
    <tr><td class="mono">587</td><td>Battery voltage</td><td class="formula">LV 0.01 V, HV 0.1 V</td></tr>
    <tr><td class="mono">588</td><td><strong>Battery SOC</strong></td><td class="formula">1 %</td></tr>
    <tr><td class="mono">590</td><td><strong>Battery power</strong> (S16)</td><td class="formula">LV 1 W, HV 10 W</td></tr>
    <tr><td class="mono">598 / 599 / 600</td><td>Grid phase voltage A / B / C</td><td class="formula">0.1 V</td></tr>
    <tr><td class="mono">625 (+690 high)</td><td><strong>Grid total power</strong></td><td class="formula">1 W</td></tr>
    <tr><td class="mono">636 (+694 high)</td><td>Inverter output total power</td><td class="formula">1 W</td></tr>
    <tr><td class="mono">653 (+659 high)</td><td><strong>Load total power</strong></td><td class="formula">1 W</td></tr>
    <tr><td class="mono">672 / 673</td><td>PV1 / PV2 power</td><td class="formula">LV 1 W, HV 10 W</td></tr>
    <tr><td class="mono">676 / 677, 678 / 679</td><td>DC1 voltage / current, DC2 voltage / current</td><td class="formula">0.1 V / 0.1 A</td></tr>
  </table>
  <p>Registers 553&ndash;554 hold the warning words and 555&ndash;558 the fault words. Some HV firmware versions changed scale factors; check a known value before trusting a scale.</p>

  <h2>Growatt Registers</h2>

  <p><strong>Measurements are input registers, read with FC04</strong> &mdash; FC03 at the same numbers returns settings. Every register is unsigned 16-bit; 32-bit values are high word first. Import and export, charge and discharge are separate unsigned registers, not one signed value.</p>

  <h3>SPH / SPA storage inverters</h3>
  <table>
    <tr><th>Register (FC04)</th><th>Parameter</th><th>Scale / unit</th></tr>
    <tr><td class="mono">0</td><td>Inverter status (0 waiting, 1 normal, 3 fault)</td><td class="formula">&mdash;</td></tr>
    <tr><td class="mono">1&ndash;2</td><td>PV total input power</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">3 / 4</td><td>PV1 voltage / current</td><td class="formula">0.1 V / 0.1 A</td></tr>
    <tr><td class="mono">7 / 8</td><td>PV2 voltage / current</td><td class="formula">0.1 V / 0.1 A</td></tr>
    <tr><td class="mono">35&ndash;36</td><td>Output power</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">37 / 38</td><td>Grid frequency / grid voltage</td><td class="formula">0.01 Hz / 0.1 V</td></tr>
    <tr><td class="mono">53&ndash;54 / 55&ndash;56</td><td>Energy today / total</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">93</td><td>Inverter temperature</td><td class="formula">0.1 &deg;C</td></tr>
    <tr><td class="mono">1009&ndash;1010 / 1011&ndash;1012</td><td>Battery discharge / charge power</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">1013</td><td>Battery voltage</td><td class="formula">0.1 V</td></tr>
    <tr><td class="mono">1014</td><td><strong>Battery SOC</strong></td><td class="formula">1 %</td></tr>
    <tr><td class="mono">1021&ndash;1022</td><td>Power from grid (import)</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">1029&ndash;1030</td><td>Power to grid (export)</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">1037&ndash;1038</td><td>Power to local load</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">1044&ndash;1047</td><td>Energy from grid today / total</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">1048&ndash;1051</td><td>Energy to grid today / total</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">1052&ndash;1055 / 1056&ndash;1059</td><td>Battery discharge / charge energy today, total</td><td class="formula">0.1 kWh</td></tr>
  </table>

  <h3>MIN TL-XH / MOD TL3-XH</h3>
  <table>
    <tr><th>Register (FC04)</th><th>Parameter</th><th>Scale / unit</th></tr>
    <tr><td class="mono">3000</td><td>Status (high byte mode, low byte 0 standby, 1 normal, 3 fault)</td><td class="formula">&mdash;</td></tr>
    <tr><td class="mono">3001&ndash;3002</td><td>PV total power</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">3003 / 3004, 3007 / 3008</td><td>PV1, PV2 voltage / current</td><td class="formula">0.1 V / 0.1 A</td></tr>
    <tr><td class="mono">3023&ndash;3024</td><td>Output power</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">3041&ndash;3042 / 3043&ndash;3044</td><td>Import / export power</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">3045&ndash;3046</td><td>Load power</td><td class="formula">0.1 W</td></tr>
    <tr><td class="mono">3049&ndash;3052</td><td>Energy today / total</td><td class="formula">0.1 kWh</td></tr>
    <tr><td class="mono">3093</td><td>Inverter temperature</td><td class="formula">0.1 &deg;C</td></tr>
    <tr><td class="mono">3169 / 3170</td><td>Battery voltage / current</td><td class="formula">0.01 V / 0.1 A</td></tr>
    <tr><td class="mono">3171</td><td><strong>Battery SOC</strong></td><td class="formula">1 %</td></tr>
    <tr><td class="mono">3178&ndash;3179 / 3180&ndash;3181</td><td>Battery discharge / charge power</td><td class="formula">0.1 W</td></tr>
  </table>

  <h2>Signs and Directions</h2>
  <ul>
    <li><strong>Deye grid power (169, 625):</strong> positive = buying from the grid, negative = selling &mdash; stated in Deye's document.</li>
    <li><strong>Deye battery power (190, 590):</strong> the document only says signed. In the field it reads positive while discharging and negative while charging; check it once against a known charge before building logic on it.</li>
    <li><strong>Growatt:</strong> no signed power values &mdash; import, export, charge and discharge each have their own register.</li>
  </ul>

  <h2>Writing Settings</h2>
  <table>
    <tr><th>Deye single-phase</th><th>Setting</th><th>Growatt</th><th>Setting</th></tr>
    <tr><td class="mono">43</td><td>On / off</td><td class="mono">0</td><td>On / off</td></tr>
    <tr><td class="mono">210 / 211</td><td>Max charge / discharge current (A)</td><td class="mono">3</td><td>Active power rate (0&ndash;100 %, 255 unlimited)</td></tr>
    <tr><td class="mono">243</td><td>Energy management (battery / load first)</td><td class="mono">122 / 123</td><td>Export limit mode / rate</td></tr>
    <tr><td class="mono">244 / 245</td><td>Limit control / max sell power (W)</td><td class="mono">2</td><td>Store settings to memory (set 0 for frequent setpoints)</td></tr>
    <tr><td class="mono">248&ndash;279</td><td>Time-of-use slots</td><td class="mono">1090&ndash;1092 (SPH)</td><td>Battery-first charge rate, stop SOC, AC charge</td></tr>
  </table>
  <div class="callout warn">
    <strong>Be careful with writes.</strong> Deye writes with FC16, even for one register. Its map also holds grid-code, battery-protection and factory registers (for example 81 is a factory reset) &mdash; write only documented setpoints, read them back, and never write in a fast loop. On Growatt, set register 2 to 0 before writing a setpoint you change often, so the inverter does not wear out its memory.
  </div>

  <h2>Common Mistakes</h2>
  <ul>
    <li><strong>Growatt measurements read with FC03:</strong> you get settings. Use FC04.</li>
    <li><strong>Word order mixed up:</strong> Deye is low word first, Growatt high word first. Totals come out absurd when you swap them.</li>
    <li><strong>Deye total grid import from 78&ndash;79:</strong> the high word is at 80; 79 is the grid frequency.</li>
    <li><strong>Temperatures 100 &deg;C too high:</strong> Deye adds 1000 to temperatures &mdash; subtract it before dividing by 10.</li>
    <li><strong>Single-phase registers on a three-phase Deye</strong> (or the reverse): check register 0 first.</li>
    <li><strong>HV battery values off by 10:</strong> HV three-phase models use 0.1 V and 10 W where LV models use 0.01 V and 1 W.</li>
    <li><strong>Timeouts:</strong> a Growatt needs about a second between requests; a Deye behind a cheap gateway may need requests of 20 registers or fewer.</li>
    <li><strong>Polling through the logger port:</strong> the Solarman/Shine logger is not a Modbus TCP server.</li>
  </ul>

  <h2>Step-by-Step: Reading a Hybrid with ModbusManager</h2>
  <p><span class="step-num">1</span> <strong>Connect</strong> &mdash; Modbus RTU on a USB-RS485 adapter (9600 8N1, slave ID 1), or Modbus TCP to an RS485-to-Ethernet gateway.</p>
  <p><span class="step-num">2</span> <strong>Poll windows</strong> &mdash; Deye: FC03 at 59 (39 registers), 108 (5), 150 (45). Growatt: FC04 at the blocks of your family, with an interval of a second or more.</p>
  <p><span class="step-num">3</span> <strong>Scaled tags</strong> (Pro) &mdash; register tags with the right type and <strong>word order</strong> (little for Deye, big for Growatt) and Scale / Offset from the tables. A Deye temperature becomes Scale 0.1, Offset &minus;100 &mdash; that is (raw &minus; 1000) &divide; 10.</p>
  <p><span class="step-num">4</span> <strong>Derived values</strong> &mdash; a line of Structured Text adds PV1 and PV2, or splits Deye's signed grid power into import and export for a chart.</p>

  <h2>Download a Ready-Made Workspace</h2>
  <ul>
    <li>Three FC03 windows for a Deye single-phase hybrid (59&ndash;97, 108&ndash;112, 150&ndash;194)</li>
    <li>24 register tags with low-word-first order, scales and the temperature offset already set &mdash; PV, battery, grid, load, energy counters, run state</li>
    <li>A short script for total PV power and import/export</li>
    <li>A dashboard: PV gauge, run-state lamp, load, grid and battery power, battery SOC, today's energy and a power-flow trend</li>
  </ul>
  <div class="callout">
    <strong>For Deye / Sunsynk single-phase hybrids</strong> (register 0 = 0x0300), slave ID 1. For a three-phase Deye or a Growatt, use the tables above &mdash; the addresses differ. Tags, script and dashboard are ModbusManager Pro features.
  </div>
  <div class="download-box">
    <div>
      <h3>Deye_Hybrid_1P.json</h3>
      <p>Deye / Sunsynk single-phase hybrid workspace. Open via Workspace &rsaquo; Open in ModbusManager Pro.</p>
    </div>
    <a href="/Deye_Hybrid_1P.json" download>Download Workspace</a>
  </div>

  <div class="cta-box">
    <div>
      <h3>Try it with ModbusManager Pro</h3>
      <p>Scaled tags, scripts, dashboard and historian for your hybrid system. Free 14-day trial. No credit card. Windows 10/11.</p>
    </div>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-DeyeGrowatt-Body', 'product': 'pro', 'value': 1})">Download Pro Trial</a>
  </div>

  <h2>Frequently Asked Questions</h2>

  <h3>Does Sunsynk use the same Modbus registers as Deye?</h3>
  <p>In practice, yes: Sunsynk inverters are built by Deye and the community integrations read them with Deye's map. Sunsynk has not published its own register document, so confirm a few values (SOC, grid power) on your unit.</p>

  <h3>Can I read a Deye over Modbus TCP?</h3>
  <p>Not directly. The inverter speaks Modbus RTU on RS485; the Wi-Fi logger's port 8899 uses Solarman's own protocol. Put an RS485-to-Ethernet gateway on the RS485 port to get Modbus TCP.</p>

  <h3>Why does my Growatt return settings instead of measurements?</h3>
  <p>You are reading holding registers (FC03). Growatt measurements are input registers: use FC04.</p>

  <h3>Why is the Deye battery temperature 120 &deg;C?</h3>
  <p>Deye adds 1000 to temperatures. Subtract 1000 and divide by 10: a raw 1215 is 21.5 &deg;C.</p>

  <h3>Is Deye battery power positive when charging or discharging?</h3>
  <p>Deye's document only says the value is signed. In practice it is positive while discharging and negative while charging; confirm it once on your system.</p>

  <h2>Sources</h2>
  <p style="font-size:0.85rem">Deye, <em>Modbus RTU Protocol</em> V118 (single-phase hybrids; last revision entry 2021-04-08), and Deye's three-phase energy-storage Modbus RTU protocol (revision entries 2020&ndash;2025); Growatt, <em>Growatt Inverter Modbus RTU Protocol</em> V1.24. These are manufacturer documents, but none of the copies used is hosted on the manufacturer's own website: they came from a Deye distributor and from public integration projects. Sunsynk has not published a register document of its own. Ask your distributor for the issue that matches your model and firmware, and check a few known values before relying on a register.</p>

</div>

<div class="hazard"></div>
<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// beyond one inverter</div>
  <h2 class="sec-title">The hybrid plus everything else in the house</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">One RS485 port, one master. ModbusManager Pro can be that master &mdash; reading the hybrid, a heat-pump or EV charger meter and anything else on the bus &mdash; and republish the values as one Modbus TCP map for home automation, an EMS or a PLC.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
