<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Huawei SmartLogger3000 Modbus Interface Definitions</title>
<meta name="description" content="SmartLogger3000 and 3000A register map: inverter address formula, key SUN2000 registers and status values, plus a free 24-inverter workspace.">
<meta name="keywords" content="Huawei SmartLogger Modbus, SmartLogger Modbus RTU, SUN2000 Modbus registers, SmartLogger Modbus Remapped, Huawei inverter Modbus address, SmartLogger register map, Modbus solar inverter, Huawei SUN2000 register 51000, SmartLogger RS485, solar plant Modbus monitoring">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/huawei-smartlogger-modbus.html">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">

<meta property="og:site_name" content="ModbusManager">
<meta property="og:title" content="Huawei SmartLogger3000 Modbus Interface Definitions">
<meta property="og:description" content="Read SUN2000 inverter data via the SmartLogger Modbus Remapped scheme. Register map, scaling, and FC03 polling.">
<meta property="og:url" content="https://modbusmanager.com/huawei-smartlogger-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-smartlogger.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="article:published_time" content="2026-06-01T00:00:00Z">
<meta property="article:section" content="Guides">
<meta property="article:tag" content="Huawei SmartLogger">
<meta property="article:tag" content="Modbus">
<meta property="article:tag" content="SUN2000">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Huawei SmartLogger3000 Modbus Interface Definitions">
<meta name="twitter:description" content="Read SUN2000 inverter data via the SmartLogger Modbus Remapped scheme. Register map, scaling, and FC03 polling.">
<meta name="twitter:image" content="https://modbusmanager.com/og-smartlogger.png">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Huawei SmartLogger Modbus RTU Setup Guide",
  "description": "Step-by-step guide to reading Huawei SUN2000 inverter data via the SmartLogger Modbus Remapped register scheme.",
  "url": "https://modbusmanager.com/huawei-smartlogger-modbus.html",
  "author": { "@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com" },
  "publisher": { "@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com" },
  "keywords": "Huawei SmartLogger, Modbus RTU, SUN2000, Modbus Remapped, solar inverter monitoring"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Can I use Modbus TCP instead of RS485?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Yes. The SmartLogger supports Modbus TCP on port 502. The register map is identical \u2014 the same address formula and scaling applies. Connect ModbusManager via TCP to the SmartLogger's IP address, logic device ID 0."
      }
    },
    {
      "@type": "Question",
      "name": "My inverter reads 0 even though it is running",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Check that the SmartLogger has detected the inverter (SmartLogger web UI \u203a Device List). If the inverter shows undetected, the RS485 wiring between SmartLogger and inverter is the issue, not the Modbus polling side."
      }
    },
    {
      "@type": "Question",
      "name": "The active power register shows a huge number",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "You are likely reading it as U16 instead of combining the hi/lo pair into I32. Select the 32-bit signed integer display column in ModbusManager for the register pair starting at offset +0 (the first two registers of the inverter block)."
      }
    },
    {
      "@type": "Question",
      "name": "Which SmartLogger firmware versions does this apply to?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The Modbus Remapped scheme described here applies to SmartLogger 3000A and SmartLogger 1000A with firmware V300R023 and later. Older firmware versions may use a different starting address or block size \u2014 always verify against the SmartLogger Modbus Interface Definition document from Huawei's support portal."
      }
    }
  ]
}
</script>

<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.article-wrap{max-width:860px;margin:0 auto;padding:3rem 2rem 5rem}
.section{max-width:860px;margin:0 auto;padding:1rem 2rem 4.5rem}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;line-height:1.1;margin-bottom:1.4rem}
@media(max-width:640px){.section{padding:0.5rem 1.2rem 3.5rem}.sec-title{font-size:1.7rem}}
.breadcrumb{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;color:var(--muted);margin-bottom:2rem}
.breadcrumb a{color:var(--muted);text-decoration:none}
.breadcrumb a:hover{color:var(--ink)}
h1{font-family:'Saira Condensed',sans-serif;font-size:2.6rem;font-weight:700;line-height:1.05;text-transform:uppercase;letter-spacing:0.01em;margin-bottom:1rem}
h2{font-family:'Saira Condensed',sans-serif;font-size:1.5rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin:2.5rem 0 0.8rem;padding-top:0.5rem;border-top:2px solid var(--ink)}
h3{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:600;text-transform:uppercase;letter-spacing:0.03em;margin:1.5rem 0 0.5rem;color:var(--amber-ink)}
p{font-size:0.93rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
ul{font-size:0.93rem;color:var(--body);line-height:1.75;margin:0 0 1rem 1.2rem;padding-left:0.6rem}
li{margin-bottom:0.4rem}
.lead{font-size:1.05rem;color:var(--ink);line-height:1.7;margin-bottom:2rem;border-left:3px solid var(--safety);padding-left:1rem}
code{font-family:'IBM Plex Mono',monospace;font-size:0.82rem;background:#fff;border:1px solid var(--steel);padding:1px 5px;border-radius:2px}
pre{font-family:'IBM Plex Mono',monospace;font-size:0.8rem;background:var(--ink);color:#E6E8E3;padding:1.2rem 1.4rem;border-radius:3px;overflow-x:auto;margin:1.2rem 0;line-height:1.6}
pre .c{color:#888}
pre .v{color:#F2A900}
pre .k{color:#7ec8e3}
table{width:100%;border-collapse:collapse;font-size:0.83rem;margin:1.2rem 0;background:var(--plate);border:2px solid var(--ink)}
th{text-align:left;padding:0.65rem 0.9rem;border-bottom:2px solid var(--ink);background:var(--enclosure2);font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted)}
td{padding:0.6rem 0.9rem;border-bottom:1px solid var(--steel);color:var(--body)}
tr:hover td{background:#ECEEE9}
td.mono{font-family:'IBM Plex Mono',monospace;font-size:0.78rem}
td.formula{font-family:'IBM Plex Mono',monospace;font-size:0.78rem;color:var(--amber-ink)}
.callout{background:var(--plate);border:1.5px solid var(--ink);border-left:4px solid var(--safety);padding:1rem 1.2rem;border-radius:2px;margin:1.5rem 0;font-size:0.88rem;color:var(--body);line-height:1.6}
.callout strong{color:var(--ink)}
.callout.tip{border-left-color:var(--run)}
.callout.warn{border-left-color:var(--bad)}
.step-num{display:inline-block;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.85rem;background:var(--ink);color:var(--safety);padding:2px 8px;border-radius:2px;margin-right:8px;letter-spacing:0.05em}
.cta-box{background:var(--ink);color:var(--enclosure);padding:2rem 2.2rem;border-radius:3px;margin:3rem 0;display:flex;gap:2rem;align-items:center;flex-wrap:wrap}
.cta-box h3{color:var(--safety);margin:0 0 0.4rem;font-size:1.2rem;border:none;padding:0}
.cta-box p{color:#B9BDB6;font-size:0.85rem;margin:0}
.cta-box a{background:var(--safety);color:var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.cta-box a:hover{background:#fff}
.download-box{border:2px solid var(--ink);background:var(--enclosure2);padding:1.4rem 1.8rem;border-radius:3px;margin:2rem 0;display:flex;gap:1.5rem;align-items:center;flex-wrap:wrap;justify-content:space-between}
.download-box h3{margin:0 0 0.3rem;font-size:1rem;border:none;padding:0;overflow-wrap:anywhere;font-family:'IBM Plex Mono',monospace;color:var(--ink)}
.download-box p{margin:0;font-size:0.82rem;color:var(--muted);max-width:46ch}
.download-box a{background:var(--ink);color:var(--enclosure);padding:0.6rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.95rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.download-box a:hover{background:var(--safety);color:var(--ink)}
footer{border-top:2px solid var(--ink);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;font-size:0.8rem;color:var(--muted);flex-wrap:wrap;gap:1rem;background:var(--enclosure2)}
.footer-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink);font-weight:700;text-transform:uppercase;letter-spacing:0.05em}
footer a{color:var(--muted);text-decoration:none}
footer a:hover{color:var(--ink)}
@media(max-width:640px){nav .nav-links{display:none}.article-wrap{padding:2rem 1.2rem 4rem}h1{font-size:2rem}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;max-width:100%}td,th{white-space:normal;word-break:break-word}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

@media(max-width:680px){pre,code{white-space:pre-wrap;word-break:break-word;max-width:100%;overflow-x:auto}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "VideoObject",
  "name": "Huawei SmartLogger Modbus: 24 inverters behind one device ID",
  "description": "How a Huawei SmartLogger remaps 24 SUN2000 inverters into one sequential Modbus address space on logic device ID 0: the address formula 51000 + 25 x (N-1), reading a whole inverter in one FC03 request, the 32-bit pair that makes active power look plausible and wrong, status 0xB000, and the plant-level registers.",
  "thumbnailUrl": "https://modbusmanager.com/smartlogger-video-thumb.jpg",
  "uploadDate": "2026-09-14T12:00:00+03:00",
  "duration": "PT4M48S",
  "embedUrl": "https://www.youtube-nocookie.com/embed/ki6C6pywbcc",
  "contentUrl": "https://www.youtube.com/watch?v=ki6C6pywbcc",
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
}
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "Huawei SmartLogger Guide","item": "https://modbusmanager.com/huawei-smartlogger-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html" aria-current="page">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
            <a href="/lufft-ws-weather-sensor-modbus.html">Lufft WS weather sensors</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128268;&#65039;</span>EV charging<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/alfen-eve-modbus.html">Alfen Eve EV charger</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
            <a href="/grundfos-magna3-cim-modbus.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/carel-pco-modbus.html">Carel pCO (chiller / AHU)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127899;&#65039;</span>Controllers<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/omron-e5cc-modbus.html">Omron E5CC temperature controller</a>
            <a href="/danfoss-ak-cc-350-modbus.html">Danfoss AK-CC 350 case controller</a>
            <a href="/deepsea-dse7320-modbus.html">Deep Sea DSE7320 generator</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-SmartLogger-NavText', 'product': 'pro', 'value': 1})">Pro trial ↓</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/v1.4.14/Modbus.Manager.Setup.1.4.14.exe" class="nav-cta" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManager-SmartLogger-Nav', 'product': 'standard', 'value': 1})">Download free trial</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<div class="hazard"></div>

<div class="article-wrap">

  <div class="breadcrumb">
    <a href="/">ModbusManager</a> &rsaquo; Guides &rsaquo; Huawei SmartLogger Modbus RTU
  </div>

  <h1>Huawei SmartLogger Modbus RTU Setup Guide</h1>

  <p class="lead">The Huawei SmartLogger uses a <strong>Modbus Remapped</strong> register scheme where each connected SUN2000 inverter is accessible at a calculated starting address — not at the inverter's own Modbus ID. This guide walks through the register layout, address formula, scaling rules, and how to poll a full solar plant using ModbusManager. Reading a SUN2000 directly instead &mdash; through the SDongle or its own RS485 port, without a SmartLogger? See the <a href="/huawei-sun2000-modbus.html">SUN2000 register map</a>.</p>


  <figure style="margin:1.8rem 0;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--ink)">
    <div id="slVideo" style="position:relative;cursor:pointer;line-height:0" onclick="slPlayVideo()"
         role="button" tabindex="0" aria-label="Play the Huawei SmartLogger Modbus walkthrough"
         onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();slPlayVideo();}">
      <img src="/smartlogger-video-thumb.jpg" width="1280" height="800" loading="lazy" decoding="async"
           alt="ModbusManager Pro showing a Huawei SmartLogger plant overview: total active power, today's yield and a status lamp for each of 24 inverters, one of them red"
           style="width:100%;height:auto;display:block">
      <span style="position:absolute;inset:0;display:flex;align-items:center;justify-content:center;background:rgba(22,24,26,.35)">
        <span style="display:flex;align-items:center;justify-content:center;width:78px;height:78px;border-radius:50%;background:var(--safety);color:var(--ink);font-size:30px;padding-left:6px">&#9654;</span>
      </span>
      <span style="position:absolute;right:10px;bottom:10px;background:rgba(22,24,26,.85);color:#E6E8E3;font-family:'IBM Plex Mono',monospace;font-size:.72rem;padding:2px 7px;border-radius:2px">4:48</span>
    </div>
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:.68rem;color:var(--steel);padding:.6rem .9rem;background:var(--ink)">
      The address formula, the 32-bit trap, status 0xB000 and the ready-made 24-inverter workspace &mdash; against a simulated SmartLogger.
    </figcaption>
  </figure>
  <script>
  function slPlayVideo() {
    var box = document.getElementById('slVideo');
    if (!box || box.dataset.loaded) return;
    box.dataset.loaded = '1';
    // nocookie, and only now — before this click the page has asked YouTube
    // for nothing at all.
    box.innerHTML = '<div style="position:relative;padding-top:62.5%">' +
      '<iframe src="https://www.youtube-nocookie.com/embed/ki6C6pywbcc?autoplay=1&rel=0" ' +
      'title="Huawei SmartLogger Modbus: 24 inverters behind one device ID" ' +
      'style="position:absolute;inset:0;width:100%;height:100%;border:0" ' +
      'allow="accelerometer; autoplay; encrypted-media; picture-in-picture" ' +
      'allowfullscreen></iframe></div>';
    if (typeof gtag === 'function') gtag('event', 'video_play', { event_category: 'Video', event_label: 'SmartLogger-Guide' });
  }
  </script>

  <h2>What is Modbus Remapped?</h2>

  <p>When SUN2000 inverters connect to a SmartLogger via RS485, the SmartLogger acts as the single Modbus slave on the external RS485 bus. It remaps each inverter's registers into a sequential address space, making them all available from one slave ID.</p>

  <p>This is different from daisy-chaining inverters directly — you do <em>not</em> talk to each inverter at its own Modbus ID. You talk to the SmartLogger only, and use the remapped addresses to target specific inverters.</p>

  <div class="callout">
    <strong>Key point:</strong> All polling goes to the SmartLogger itself, at its Modbus address. In the SmartLogger Modbus-TCP protocol the logic device ID is <code>0</code> for the SmartLogger and its remapped registers. The inverter number is encoded in the register address, not in the slave ID. (Some gateways or RS485 setups expose the SmartLogger at address <code>1</code> — check SmartLogger &rsaquo; Settings &rsaquo; Modbus if a read at 0 returns nothing.)
  </div>

  <h2>Inverter Address Formula</h2>

  <p>The starting holding register for inverter N (1-based) is:</p>

  <pre><span class="k">start_address</span> = <span class="v">51000</span> + <span class="v">25</span> × (N − 1)</pre>

  <p>Examples for a 24-inverter plant:</p>

  <table>
    <tr><th>Inverter</th><th>Start Address (0-based)</th><th>Decimal</th></tr>
    <tr><td>1</td><td class="mono">0xC738</td><td class="mono">51000</td></tr>
    <tr><td>2</td><td class="mono">0xC751</td><td class="mono">51025</td></tr>
    <tr><td>3</td><td class="mono">0xC76A</td><td class="mono">51050</td></tr>
    <tr><td>12</td><td class="mono">0xC7FF</td><td class="mono">51275</td></tr>
    <tr><td>24</td><td class="mono">0xC897</td><td class="mono">51575</td></tr>
  </table>

  <p>Each inverter block occupies 25 registers. Reading FC03 from the start address with <code>quantity = 25</code> retrieves all parameters for that inverter in one request.</p>

  <h2>Key Registers (Offsets from Start Address)</h2>

  <p>The offsets below follow Huawei's <em>SmartLogger Modbus Interface Definition</em>, section 2.7 (Remapped Modbus definitions), Table 2-7. Each value's offset is its position within the 25-register inverter block; multi-register values (I32 / U32) occupy two consecutive registers.</p>

  <table>
    <tr><th>Offset</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">+0 … +1</td><td>Active power</td><td class="mono">I32</td><td class="formula">÷1000</td><td>kW</td></tr>
    <tr><td class="mono">+2 … +3</td><td>Reactive power</td><td class="mono">I32</td><td class="formula">÷1000 (signed)</td><td>kVar</td></tr>
    <tr><td class="mono">+4</td><td>Total DC input current</td><td class="mono">I16</td><td class="formula">÷100</td><td>A</td></tr>
    <tr><td class="mono">+5 … +6</td><td>Total input power</td><td class="mono">U32</td><td class="formula">÷1000</td><td>kW</td></tr>
    <tr><td class="mono">+7</td><td>Insulation resistance</td><td class="mono">U16</td><td class="formula">÷1000</td><td>MΩ</td></tr>
    <tr><td class="mono">+8</td><td>Power factor</td><td class="mono">I16</td><td class="formula">÷1000</td><td>—</td></tr>
    <tr><td class="mono">+9</td><td>Inverter status</td><td class="mono">U16</td><td class="formula">raw (enum)</td><td>—</td></tr>
    <tr><td class="mono">+11</td><td>Cabinet temperature</td><td class="mono">I16</td><td class="formula">÷10</td><td>°C</td></tr>
    <tr><td class="mono">+12 … +13</td><td>Major fault code</td><td class="mono">U32</td><td class="formula">Alarm ID (bit 31–16) + Cause ID (bit 15–0)</td><td>—</td></tr>
    <tr><td class="mono">+14 … +15</td><td>Minor fault code</td><td class="mono">U32</td><td class="formula">Alarm ID + Cause ID</td><td>—</td></tr>
    <tr><td class="mono">+16 … +17</td><td>Warning code</td><td class="mono">U32</td><td class="formula">Alarm ID + Cause ID</td><td>—</td></tr>
    <tr><td class="mono">+18 … +24</td><td>Spare (reserved)</td><td class="mono">U16</td><td class="formula">—</td><td>—</td></tr>
  </table>

  <div class="callout warn">
    <strong>Watch the offsets:</strong> Active power sits at the <em>start</em> of the block (offset +0/+1), not the inverter status. Status is at offset +9. Reading status from offset +0 is the most common mistake — you would be reading the high word of active power instead.
  </div>

  <div class="callout tip">
    <strong>32-bit pairs:</strong> Active power, reactive power, total input power, and the fault codes each span two consecutive 16-bit registers (hi-word first, then lo-word — big-endian). Combine them before applying the gain: <code>value = (hi &lt;&lt; 16 | lo) / 1000</code>. Active and reactive power are signed I32, so treat the combined value as two's complement; total input power is unsigned U32.
  </div>

  <h2>Inverter Status Values</h2>

  <p>The status register (offset +9) returns an enum. The underlying values come from the SUN2000's own Modbus protocol, but the SmartLogger adds two states of its own (per Table 2-7, "Scope" column):</p>

  <table>
    <tr><th>Value (hex)</th><th>Decimal</th><th>Meaning</th></tr>
    <tr><td class="mono">0xB000</td><td class="mono">45056</td><td>Communication interrupted (added by SmartLogger)</td></tr>
    <tr><td class="mono">0xC000</td><td class="mono">49152</td><td>Uploading / firmware update (added by SmartLogger)</td></tr>
  </table>

  <div class="callout">
    <strong>Inverter-level status codes:</strong> All other status values (standby, grid-connected, derating, fault, etc.) are defined in the separate <em>SUN2000 Modbus Protocol</em> document, not in the SmartLogger interface definition. The exact enum varies by inverter model and firmware — consult the SUN2000 protocol for your specific model rather than assuming a fixed table. For a simple "running / not running" indicator, treat anything other than 0xB000 and a fault state as on-grid.
  </div>

  <h2>Plant-Level SmartLogger Registers</h2>

  <p>Besides the individual inverter blocks, the SmartLogger exposes plant-level aggregates in its own register range (section 2.1 of the interface definition, roughly registers 40000–41949). These sum or aggregate across all connected inverters. A few useful ones:</p>

  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">40525</td><td>Total active power (all inverters)</td><td class="mono">I32</td><td class="formula">÷1000</td><td>kW</td></tr>
    <tr><td class="mono">40544</td><td>Total reactive power</td><td class="mono">I32</td><td class="formula">÷1000</td><td>kVar</td></tr>
    <tr><td class="mono">40560</td><td>Total energy yield (E-Total)</td><td class="mono">U32</td><td class="formula">÷10</td><td>kWh</td></tr>
    <tr><td class="mono">40562</td><td>Daily energy yield (E-Daily)</td><td class="mono">U32</td><td class="formula">÷10</td><td>kWh</td></tr>
    <tr><td class="mono">40543</td><td>Plant status</td><td class="mono">U16</td><td class="formula">raw (enum)</td><td>—</td></tr>
  </table>

  <p>These plant-level registers are read at the SmartLogger's own logic device ID (0), not at an inverter address. Always verify the exact map against the "SmartLogger Modbus Interface Definition" document for your firmware — register availability can differ between SmartLogger 3000A and 1000A models and across firmware versions.</p>

  <h2>Step-by-Step: Polling with ModbusManager</h2>

  <p><span class="step-num">1</span> <strong>Connect</strong> — Set up an RS485 or TCP connection to the SmartLogger. For Modbus-TCP, the logic device ID is <code>0</code> (the SmartLogger itself). Baud rate for RS485 is usually 9600 or 19200 (check SmartLogger &rsaquo; Settings &rsaquo; RS485).</p>

  <p><span class="step-num">2</span> <strong>Open a poll window</strong> — Choose Function Code <code>03</code> (Read Holding Registers), slave / logic device ID <code>0</code>. Enter the start address for inverter 1: <code>51000</code>. Set quantity to <code>25</code>.</p>

  <p><span class="step-num">3</span> <strong>Apply scaling</strong> — Right-click on registers that need scaling, select Scaling and enter the gain. Active power occupies the first two registers (offset +0/+1) — combine them into an I32 using the 32-bit display column in ModbusManager, then scale ÷1000. Single-register values scale directly: DC current ÷100, power factor ÷1000, cabinet temperature ÷10.</p>

  <p><span class="step-num">4</span> <strong>Duplicate for each inverter</strong> — Clone the poll window and change only the start address: <code>51000 + 25 × (N−1)</code>. Name each window "INV-01", "INV-02", etc.</p>

  <p><span class="step-num">5</span> <strong>Save workspace</strong> — Use File &rsaquo; Save Workspace to store all 24 poll windows in a single JSON file. Reload in one click next time.</p>

  <div class="callout warn">
    <strong>Poll rate:</strong> The SmartLogger updates its internal data cache every 1–5 minutes depending on configuration. Polling faster than the cache refresh rate returns stale values — a scan rate of 60 seconds per window is typically sufficient.
  </div>

  <h2>Plant KPIs Without a Script (Pro)</h2>

  <p>Every 32-bit value on this page is a pair of registers, high word first. In ModbusManager Pro a <strong>register tag</strong> reads the pair itself: give it data type <code>INT32</code> (or <code>UINT32</code> for the energy counters) and a scale, and the tag holds the finished number. The plant totals need nothing more:</p>

  <table>
    <thead><tr><th>Tag</th><th>Address</th><th>Data type</th><th>Scale</th><th>Reads</th></tr></thead>
    <tbody>
      <tr><td class="mono">plant_P_kW</td><td class="mono">40525</td><td>INT32</td><td>0.001</td><td>total active power, kW</td></tr>
      <tr><td class="mono">plant_Q_kVar</td><td class="mono">40544</td><td>INT32</td><td>0.001</td><td>total reactive power, kvar</td></tr>
      <tr><td class="mono">plant_Etot_kWh</td><td class="mono">40560</td><td>UINT32</td><td>0.1</td><td>total energy yield, kWh</td></tr>
      <tr><td class="mono">plant_Eday_kWh</td><td class="mono">40562</td><td>UINT32</td><td>0.1</td><td>today's yield, kWh</td></tr>
    </tbody>
  </table>

  <p>For the 24 inverters themselves, the Dashboard's <strong>Device Table</strong> does the counting: one row per inverter, the row's address stepping by 25, a column per value with its own data type and gain &mdash; I32 active power &divide; 1000, I16 DC current &divide; 100, power factor &divide; 1000, cabinet temperature &divide; 10. The table sums the power column across all rows, shows the status as a coloured word (on-grid, derating, night, <strong>no comm</strong> for 0xB000) and opens any inverter's full detail with a click. No hi/lo tags, no Structured Text.</p>

  <p>A tag or a table can be bound to a Dashboard KPI card for a live plant overview visible in full-screen runtime mode.</p>

  <p>A live gauge answers what the plant is doing now. The question that follows a commissioning
  visit is usually a different one &mdash; what did inverter 7 do overnight, and when did that
  string drop out? The same tag can be recorded to the built-in Historian, which keeps the values
  in a local database on the PC and lets you scroll back through days of real inverter data or
  export a time range to CSV for the handover pack. See
  <a href="/modbus-data-logger-software.html">Modbus data logger software</a> for how logging
  intervals, deadband and timestamps work.</p>

  <h2>Download a Ready-Made Workspace</h2>

  <p>Rather than building all 24 poll windows, tags and dashboard elements by hand, you can start from a complete example workspace. It contains:</p>

  <ul>
    <li>24 inverter poll windows (start address 51000, step 25, FC03, logic device ID 0) and the plant-level windows</li>
    <li>Plant totals as INT32 / UINT32 register tags with their gain &mdash; no script</li>
    <li>One Dashboard page: plant power, today's yield, total yield and plant status, and a Device Table with all 24 inverters &mdash; status, active power, DC current, power factor, cabinet temperature, with the power summed</li>
    <li>Status names for the SUN2000 states and the SmartLogger-added codes (0xB000 no comm, 0xC000 updating)</li>
    <li>A click on an inverter row opens its detail: reactive and input power, insulation resistance, fault and warning codes</li>
  </ul>

  <div class="callout warn">
    <strong>Requires ModbusManager Pro 1.9.7 or newer:</strong> this workspace uses register tags and the Dashboard's Device Table, which are Pro features. Opening it in Standard will load the poll windows, but the tags and dashboard will not function. Verify the register map against your own SmartLogger firmware before relying on the values.
  </div>

  <div class="download-box">
    <div>
      <h3>SmartLogger_24inv.json</h3>
      <p>24-inverter solar plant workspace for the Modbus Remapped scheme. Open via File &rsaquo; Open Workspace in ModbusManager Pro.</p>
    </div>
    <a href="/SmartLogger_24inv.json" download>Download Workspace</a>
  </div>

  <div class="cta-box">
    <div>
      <h3>Try it with ModbusManager Pro</h3>
      <p>Tag engine + <a href="/modbus-hmi-dashboard.html">Modbus HMI software</a> for live plant overviews. Free 14-day trial. No credit card. Windows 10/11.</p>
    </div>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-SmartLogger-Body', 'product': 'pro', 'value': 1})">Download Pro Trial</a>
  </div>

  <h2>Frequently Asked Questions</h2>

  <h3>Can I use Modbus TCP instead of RS485?</h3>
  <p>Yes. The SmartLogger supports Modbus TCP on port 502. The register map is identical — the same address formula and scaling applies. Connect ModbusManager via TCP to the SmartLogger's IP address, logic device ID 0.</p>

  <h3>My inverter reads 0 even though it is running</h3>
  <p>Check that the SmartLogger has detected the inverter (SmartLogger web UI &rsaquo; Device List). If the inverter shows "undetected", the RS485 wiring between SmartLogger and inverter is the issue, not the Modbus polling side.</p>

  <h3>The active power register shows a huge number</h3>
  <p>You are likely reading it as U16 instead of combining the hi/lo pair into I32. Select the 32-bit signed integer display column in ModbusManager for the register pair starting at offset +0 (the first two registers of the inverter block).</p>

  <h3>Which SmartLogger firmware versions does this apply to?</h3>
  <p>The Modbus Remapped scheme described here applies to SmartLogger 3000A and SmartLogger 1000A with firmware V300R023 and later. Older firmware versions may use a different starting address or block size — always verify against the "SmartLogger Modbus Interface Definition" document from Huawei's support portal.</p>

</div>

<div class="hazard"></div>
<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// beyond the inverters</div>
  <h2 class="sec-title">SmartLogger plus everything else in the plant</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">The SmartLogger already concentrates the inverters behind it, but a plant is rarely only inverters: there are revenue meters, weather stations, trackers, sometimes a second SmartLogger. ModbusManager Pro can poll the SmartLogger over TCP and the other devices over RS-485 at the same time, then expose the plant values that matter — total power, irradiance, meter energy — as one register map for the SCADA system.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
