<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Huawei SUN2000 Modbus Register Map: TCP, SDongle &amp; RS485</title>
<meta name="description" content="SUN2000 inverter Modbus registers: active power 32080, yield 32114, status 32089, meter 37113. Enable Modbus TCP on the SDongle, unit ID, port, free workspace.">
<meta name="keywords" content="Huawei SUN2000 Modbus, SUN2000 Modbus TCP, SUN2000 register map, SDongle Modbus TCP, Huawei inverter Modbus registers, SUN2000 32080, SUN2000 unit ID, SUN2000 port 6607, DTSU666 Modbus, LUNA2000 Modbus">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/huawei-sun2000-modbus.html">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">

<meta property="og:site_name" content="ModbusManager">
<meta property="og:title" content="Huawei SUN2000 Modbus Register Map: TCP, SDongle &amp; RS485">
<meta property="og:description" content="Read a Huawei SUN2000 directly: SDongle Modbus TCP setup, unit ID 0/1, port 502/6607, the registers, gains and the mistakes that cause exception 02.">
<meta property="og:url" content="https://modbusmanager.com/huawei-sun2000-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-sun2000.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="article:published_time" content="2026-10-18T00:00:00Z">
<meta property="article:section" content="Guides">
<meta property="article:tag" content="Huawei SUN2000">
<meta property="article:tag" content="Modbus">
<meta property="article:tag" content="Solar inverter">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Huawei SUN2000 Modbus Register Map: TCP, SDongle &amp; RS485">
<meta name="twitter:description" content="Read a Huawei SUN2000 directly: SDongle Modbus TCP setup, unit ID 0/1, port 502/6607, the registers, gains and the mistakes that cause exception 02.">
<meta name="twitter:image" content="https://modbusmanager.com/og-sun2000.png">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Huawei SUN2000 Modbus Register Map",
  "description": "Read a Huawei SUN2000 directly: SDongle Modbus TCP setup, unit ID 0/1, port 502/6607, the registers, gains and the mistakes that cause exception 02.",
  "url": "https://modbusmanager.com/huawei-sun2000-modbus.html",
  "image": "https://modbusmanager.com/og-sun2000.png",
  "datePublished": "2026-10-18",
  "author": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "keywords": "Huawei SUN2000, Modbus TCP, SDongle, register map, solar inverter monitoring"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Which port does the SUN2000 use for Modbus TCP?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Through the SDongleA-05 it is port 502. On the inverter’s built-in WLAN/FE port Huawei’s documents give 502 in one issue and 6607 in another, depending on firmware; if 502 does not answer, try 6607."
      }
    },
    {
      "@type": "Question",
      "name": "What unit ID should I use?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "For a direct connection, 0 (Huawei’s default for the directly connected device) — many inverters also answer on 1. Through an SDongle, use the inverter’s RS485 address, usually 1; ID 100 is the dongle itself."
      }
    },
    {
      "@type": "Question",
      "name": "Why do I get exception 02 (illegal data address)?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "The request covers an address Huawei does not define, and the SUN2000 refuses the whole request. Read the defined blocks separately, e.g. 32064–32095 for the AC values and 32106–32117 for the energy counters."
      }
    },
    {
      "@type": "Question",
      "name": "Can two programs read the inverter at the same time?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Not through the SDongle: it serves one Modbus TCP client at a time, even in Unrestricted mode. Let one program poll and share the values — ModbusManager’s gateway can republish them as a Modbus map for other systems."
      }
    },
    {
      "@type": "Question",
      "name": "Is this the same register map as through a SmartLogger?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. A SmartLogger remaps each inverter into its own address block (51000 + 25 × (N − 1)) on unit 0. Use this page for a direct connection and the SmartLogger guide behind a logger."
      }
    }
  ]
}
</script>

<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.article-wrap{max-width:860px;margin:0 auto;padding:3rem 2rem 5rem}
.section{max-width:860px;margin:0 auto;padding:1rem 2rem 4.5rem}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;line-height:1.1;margin-bottom:1.4rem}
@media(max-width:640px){.section{padding:0.5rem 1.2rem 3.5rem}.sec-title{font-size:1.7rem}}
.breadcrumb{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;color:var(--muted);margin-bottom:2rem}
.breadcrumb a{color:var(--muted);text-decoration:none}
.breadcrumb a:hover{color:var(--ink)}
h1{font-family:'Saira Condensed',sans-serif;font-size:2.6rem;font-weight:700;line-height:1.05;text-transform:uppercase;letter-spacing:0.01em;margin-bottom:1rem}
h2{font-family:'Saira Condensed',sans-serif;font-size:1.5rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin:2.5rem 0 0.8rem;padding-top:0.5rem;border-top:2px solid var(--ink)}
h3{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:600;text-transform:uppercase;letter-spacing:0.03em;margin:1.5rem 0 0.5rem;color:var(--amber-ink)}
p{font-size:0.93rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
ul{font-size:0.93rem;color:var(--body);line-height:1.75;margin:0 0 1rem 1.2rem;padding-left:0.6rem}
li{margin-bottom:0.4rem}
.lead{font-size:1.05rem;color:var(--ink);line-height:1.7;margin-bottom:2rem;border-left:3px solid var(--safety);padding-left:1rem}
code{font-family:'IBM Plex Mono',monospace;font-size:0.82rem;background:#fff;border:1px solid var(--steel);padding:1px 5px;border-radius:2px}
pre{font-family:'IBM Plex Mono',monospace;font-size:0.8rem;background:var(--ink);color:#E6E8E3;padding:1.2rem 1.4rem;border-radius:3px;overflow-x:auto;margin:1.2rem 0;line-height:1.6}
pre .c{color:#888}
pre .v{color:#F2A900}
pre .k{color:#7ec8e3}
table{width:100%;border-collapse:collapse;font-size:0.83rem;margin:1.2rem 0;background:var(--plate);border:2px solid var(--ink)}
th{text-align:left;padding:0.65rem 0.9rem;border-bottom:2px solid var(--ink);background:var(--enclosure2);font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted)}
td{padding:0.6rem 0.9rem;border-bottom:1px solid var(--steel);color:var(--body)}
tr:hover td{background:#ECEEE9}
td.mono{font-family:'IBM Plex Mono',monospace;font-size:0.78rem}
td.formula{font-family:'IBM Plex Mono',monospace;font-size:0.78rem;color:var(--amber-ink)}
.callout{background:var(--plate);border:1.5px solid var(--ink);border-left:4px solid var(--safety);padding:1rem 1.2rem;border-radius:2px;margin:1.5rem 0;font-size:0.88rem;color:var(--body);line-height:1.6}
.callout strong{color:var(--ink)}
.callout.tip{border-left-color:var(--run)}
.callout.warn{border-left-color:var(--bad)}
.step-num{display:inline-block;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.85rem;background:var(--ink);color:var(--safety);padding:2px 8px;border-radius:2px;margin-right:8px;letter-spacing:0.05em}
.cta-box{background:var(--ink);color:var(--enclosure);padding:2rem 2.2rem;border-radius:3px;margin:3rem 0;display:flex;gap:2rem;align-items:center;flex-wrap:wrap}
.cta-box h3{color:var(--safety);margin:0 0 0.4rem;font-size:1.2rem;border:none;padding:0}
.cta-box p{color:#B9BDB6;font-size:0.85rem;margin:0}
.cta-box a{background:var(--safety);color:var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.cta-box a:hover{background:#fff}
.download-box{border:2px solid var(--ink);background:var(--enclosure2);padding:1.4rem 1.8rem;border-radius:3px;margin:2rem 0;display:flex;gap:1.5rem;align-items:center;flex-wrap:wrap;justify-content:space-between}
.download-box h3{margin:0 0 0.3rem;font-size:1rem;border:none;padding:0;overflow-wrap:anywhere;font-family:'IBM Plex Mono',monospace;color:var(--ink)}
.download-box p{margin:0;font-size:0.82rem;color:var(--muted);max-width:46ch}
.download-box a{background:var(--ink);color:var(--enclosure);padding:0.6rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.95rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.download-box a:hover{background:var(--safety);color:var(--ink)}
footer{border-top:2px solid var(--ink);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;font-size:0.8rem;color:var(--muted);flex-wrap:wrap;gap:1rem;background:var(--enclosure2)}
.footer-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink);font-weight:700;text-transform:uppercase;letter-spacing:0.05em}
footer a{color:var(--muted);text-decoration:none}
footer a:hover{color:var(--ink)}
@media(max-width:640px){nav .nav-links{display:none}.article-wrap{padding:2rem 1.2rem 4rem}h1{font-size:2rem}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;max-width:100%}td,th{white-space:normal;word-break:break-word}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

@media(max-width:680px){pre,code{white-space:pre-wrap;word-break:break-word;max-width:100%;overflow-x:auto}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "VideoObject",
  "name": "Huawei SUN2000 Modbus TCP: exception 02, 32-bit pairs and status",
  "description": "A Huawei SUN2000 inverter over Modbus TCP through its SDongle: port 502 and the unit ID, function code 3 for every register, exception 02 when a request runs into an address Huawei does not define, active power 32080 as a signed 32-bit pair with gain 1000, reactive power 32082 reading 65535 one word at a time, device status 32089, and the ready-made workspace from the device library.",
  "thumbnailUrl": "https://modbusmanager.com/sun2000-video-thumb.jpg",
  "uploadDate": "2026-11-14",
  "duration": "PT2M42S",
  "embedUrl": "https://www.youtube-nocookie.com/embed/-dvQdsa_oDw",
  "contentUrl": "https://www.youtube.com/watch?v=-dvQdsa_oDw",
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
}
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "Huawei SUN2000 Guide","item": "https://modbusmanager.com/huawei-sun2000-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html" aria-current="page">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
            <a href="/grundfos-magna3-cim-modbus.html">Grundfos MAGNA3 (CIM)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127899;&#65039;</span>Controllers<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/omron-e5cc-modbus.html">Omron E5CC temperature controller</a>
            <a href="/danfoss-ak-cc-350-modbus.html">Danfoss AK-CC 350 case controller</a>
            <a href="/deepsea-dse7320-modbus.html">Deep Sea DSE7320 generator</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-SUN2000-NavText', 'product': 'pro', 'value': 1})">Pro trial ↓</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/v1.4.14/Modbus.Manager.Setup.1.4.14.exe" class="nav-cta" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManager-SUN2000-Nav', 'product': 'standard', 'value': 1})">Download free trial</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<div class="hazard"></div>

<div class="article-wrap">

  <div class="breadcrumb">
    <a href="/">ModbusManager</a> &rsaquo; Guides &rsaquo; Huawei SUN2000 Modbus
  </div>

  <h1>Huawei SUN2000 Modbus Register Map</h1>

  <p class="lead">How to read a Huawei SUN2000 inverter <strong>directly</strong> over Modbus TCP or RS485 &mdash; through the SDongle, the inverter's own network port, or the RS485 terminals. Connection settings, the registers that matter for monitoring, their gains and data types, the power meter and battery registers, and the mistakes that make a SUN2000 return exceptions or nonsense. Behind a SmartLogger the registers are remapped &mdash; for that case see the <a href="/huawei-smartlogger-modbus.html">SmartLogger guide</a>. Other inverters: <a href="/sungrow-inverter-modbus.html">Sungrow</a>.</p>

  <figure style="margin:1.8rem 0;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--ink)">
    <div id="sunVideo" style="position:relative;cursor:pointer;line-height:0" onclick="sunPlayVideo()"
         role="button" tabindex="0" aria-label="Play the Huawei SUN2000 Modbus TCP video"
         onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();sunPlayVideo();}">
      <img src="/sun2000-video-thumb.jpg" width="1280" height="800" loading="lazy" decoding="async"
           alt="ModbusManager Pro dashboard for a Huawei SUN2000-10KTL inverter: active power gauge 7.5 kW, status On-grid, today's and total yield, grid export, efficiency, PV1 and PV2 voltage and current, and a trend of DC input against AC output"
           style="width:100%;height:auto;display:block">
      <span style="position:absolute;inset:0;display:flex;align-items:center;justify-content:center;background:rgba(22,24,26,.35)">
        <span style="display:flex;align-items:center;justify-content:center;width:78px;height:78px;border-radius:50%;background:var(--safety);color:var(--ink);font-size:30px;padding-left:6px">&#9654;</span>
      </span>
      <span style="position:absolute;right:10px;bottom:10px;background:rgba(22,24,26,.85);color:#E6E8E3;font-family:'IBM Plex Mono',monospace;font-size:.72rem;padding:2px 7px;border-radius:2px">2:42</span>
    </div>
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:.68rem;color:var(--steel);padding:.6rem .9rem;background:var(--ink)">
      Video: Modbus TCP through the SDongle, exception 02 on an undefined block, the 32-bit pairs at 32080 and 32082, status 32089, and the free workspace below from the device library &mdash; against a simulated SUN2000-10KTL-M1.
    </figcaption>
  </figure>
  <script>
  function sunPlayVideo() {
    var box = document.getElementById('sunVideo');
    if (!box || box.dataset.loaded) return;
    box.dataset.loaded = '1';
    box.innerHTML = '<div style="position:relative;padding-top:62.5%">' +
      '<iframe src="https://www.youtube-nocookie.com/embed/-dvQdsa_oDw?autoplay=1&rel=0" ' +
      'title="Huawei SUN2000 Modbus TCP: exception 02, 32-bit pairs and status" ' +
      'style="position:absolute;inset:0;width:100%;height:100%;border:0" ' +
      'allow="accelerometer; autoplay; encrypted-media; picture-in-picture" ' +
      'allowfullscreen></iframe></div>';
    if (typeof gtag === 'function') gtag('event', 'video_play', { event_category: 'Video', event_label: 'SUN2000-Guide' });
  }
  </script>

  <h2>Connection Settings</h2>

  <p>A SUN2000 can be reached three ways, and they do not use the same port or unit ID. Most "no response" problems are one of these two numbers.</p>

  <table>
    <tr><th>Path</th><th>Protocol / port</th><th>Unit ID</th><th>Notes</th></tr>
    <tr><td>SDongleA-05 (WLAN-FE dongle)</td><td class="mono">Modbus TCP, 502</td><td class="mono">1&ndash;247 = the inverter's RS485 address (usually 1); 100 = the dongle</td><td>Modbus TCP must be enabled first (below). One client at a time.</td></tr>
    <tr><td>Inverter's built-in WLAN / FE port</td><td class="mono">Modbus TCP, 502 or 6607</td><td class="mono">0 (default for the directly connected device)</td><td>Huawei's documents differ on the port by issue and firmware &mdash; try 502, then 6607.</td></tr>
    <tr><td>RS485 terminals</td><td class="mono">Modbus RTU</td><td class="mono">the inverter's RS485 address</td><td>Commonly 9600 baud, 8N1, address 1 &mdash; settable on the inverter. Huawei's Modbus document does not state the defaults; check the inverter's settings.</td></tr>
    <tr><td>Behind a SmartLogger</td><td class="mono">Modbus TCP / RTU</td><td class="mono">0</td><td>Different, remapped register map &mdash; see the <a href="/huawei-smartlogger-modbus.html">SmartLogger guide</a>.</td></tr>
  </table>

  <div class="callout">
    <strong>Unit ID 0 vs 1:</strong> Huawei's interface definition says unit ID <code>0</code> addresses the directly connected device by default. Many SUN2000s also answer on <code>1</code>. Through an SDongle, use the inverter's RS485 address &mdash; <code>100</code> reaches the dongle's own registers, not the inverter. If one ID times out, try the other before suspecting the wiring.
  </div>

  <h2>Enabling Modbus TCP on the SDongle</h2>

  <p>Out of the box the SDongleA-05 does not accept Modbus TCP. Huawei's <em>SDongleA-05 Modbus TCP Guide</em> describes the switch:</p>

  <p><span class="step-num">1</span> In the FusionSolar app (formerly SUN2000 app), connect to the inverter and log in as <strong>installer</strong>.</p>
  <p><span class="step-num">2</span> Open <strong>Settings &rsaquo; Communication configuration &rsaquo; Dongle parameter settings &rsaquo; Modbus-TCP</strong>.</p>
  <p><span class="step-num">3</span> Choose <strong>Enable (Unrestricted)</strong> to allow any client on the LAN, or <strong>Enable (Restricted)</strong> to allow a single trusted IP address.</p>

  <div class="callout warn">
    <strong>One client at a time.</strong> Even in Unrestricted mode the dongle serves only one Modbus TCP client at a time. If a home-automation system, an EMS or a second logger is already polling, your connection is refused or dropped &mdash; stop the other poller first. The guide also lists minimum firmware for the option to appear (e.g. SDongleA-05 V100R001C00SPC124, SUN2000MA V100R001C00SPC139); update the dongle and inverter if the menu item is missing.
  </div>

  <h2>Addressing, Data Types and Gains</h2>

  <ul>
    <li><strong>Function code 03 for everything.</strong> All SUN2000 registers &mdash; including the 3xxxx ones &mdash; are holding registers read with FC03. There is no FC04. Writes use FC06 or FC16.</li>
    <li><strong>Addresses are sent as written.</strong> The numbers in Huawei's tables are protocol addresses: register <code>32080</code> goes on the wire as 32080. In a tool that uses 1-based "4xxxx" numbering, enter one more.</li>
    <li><strong>32-bit values span two registers, high word first.</strong> Read both in one request and combine them before scaling.</li>
    <li><strong>Gain means divide.</strong> A gain of 1000 on a kW value: raw <code>7717</code> is 7.717 kW.</li>
    <li><strong>Read only the blocks Huawei defines.</strong> A request that runs into an undefined address is refused with exception <code>0x02</code> (illegal data address) &mdash; the whole request, not just the missing register. Up to 125 registers per request.</li>
  </ul>

  <h2>Key Registers</h2>

  <p>From Huawei's <em>Modbus Interface Definitions</em> (inverter equipment registers). All read with FC03.</p>

  <h3>Nameplate</h3>
  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">30000</td><td>Model name (15 registers)</td><td class="mono">STR</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">30015</td><td>Serial number (10 registers)</td><td class="mono">STR</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">30070</td><td>Model ID</td><td class="mono">U16</td><td class="formula">1</td><td>&mdash;</td></tr>
    <tr><td class="mono">30071</td><td>Number of PV strings</td><td class="mono">U16</td><td class="formula">1</td><td>&mdash;</td></tr>
    <tr><td class="mono">30072</td><td>Number of MPP trackers</td><td class="mono">U16</td><td class="formula">1</td><td>&mdash;</td></tr>
    <tr><td class="mono">30073</td><td>Rated power (Pn)</td><td class="mono">U32</td><td class="formula">&divide;1000</td><td>kW</td></tr>
    <tr><td class="mono">30075</td><td>Maximum active power (Pmax)</td><td class="mono">U32</td><td class="formula">&divide;1000</td><td>kW</td></tr>
  </table>

  <h3>PV input</h3>
  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">32016</td><td>PV1 voltage</td><td class="mono">I16</td><td class="formula">&divide;10</td><td>V</td></tr>
    <tr><td class="mono">32017</td><td>PV1 current</td><td class="mono">I16</td><td class="formula">&divide;100</td><td>A</td></tr>
    <tr><td class="mono">32018</td><td>PV2 voltage</td><td class="mono">I16</td><td class="formula">&divide;10</td><td>V</td></tr>
    <tr><td class="mono">32019</td><td>PV2 current</td><td class="mono">I16</td><td class="formula">&divide;100</td><td>A</td></tr>
    <tr><td class="mono">32064</td><td>Input power (DC)</td><td class="mono">I32</td><td class="formula">&divide;1000</td><td>kW</td></tr>
  </table>
  <p>Further strings follow the pattern PV<em>n</em> voltage = <code>32014 + 2n</code>, current = <code>32015 + 2n</code>; register 30071 tells you how many there are.</p>

  <h3>AC output and grid</h3>
  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">32066 / 67 / 68</td><td>Line voltage A-B / B-C / C-A</td><td class="mono">U16</td><td class="formula">&divide;10</td><td>V</td></tr>
    <tr><td class="mono">32069 / 70 / 71</td><td>Phase voltage A / B / C</td><td class="mono">U16</td><td class="formula">&divide;10</td><td>V</td></tr>
    <tr><td class="mono">32072 / 74 / 76</td><td>Phase current A / B / C</td><td class="mono">I32</td><td class="formula">&divide;1000</td><td>A</td></tr>
    <tr><td class="mono">32078</td><td>Peak active power today</td><td class="mono">I32</td><td class="formula">&divide;1000</td><td>kW</td></tr>
    <tr><td class="mono">32080</td><td><strong>Active power</strong></td><td class="mono">I32</td><td class="formula">&divide;1000</td><td>kW</td></tr>
    <tr><td class="mono">32082</td><td>Reactive power</td><td class="mono">I32</td><td class="formula">&divide;1000</td><td>kvar</td></tr>
    <tr><td class="mono">32084</td><td>Power factor</td><td class="mono">I16</td><td class="formula">&divide;1000</td><td>&mdash;</td></tr>
    <tr><td class="mono">32085</td><td>Grid frequency</td><td class="mono">U16</td><td class="formula">&divide;100</td><td>Hz</td></tr>
    <tr><td class="mono">32086</td><td>Efficiency</td><td class="mono">U16</td><td class="formula">&divide;100</td><td>%</td></tr>
    <tr><td class="mono">32087</td><td>Internal temperature</td><td class="mono">I16</td><td class="formula">&divide;10</td><td>&deg;C</td></tr>
    <tr><td class="mono">32088</td><td>Insulation resistance</td><td class="mono">U16</td><td class="formula">&divide;1000</td><td>M&Omega;</td></tr>
  </table>
  <p>On single-phase models the phase B/C and line-voltage registers are not valid; phase A carries the grid voltage and current.</p>

  <h3>Energy, status and alarms</h3>
  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">32106</td><td><strong>Accumulated energy yield</strong></td><td class="mono">U32</td><td class="formula">&divide;100</td><td>kWh</td></tr>
    <tr><td class="mono">32114</td><td><strong>Daily energy yield</strong></td><td class="mono">U32</td><td class="formula">&divide;100</td><td>kWh</td></tr>
    <tr><td class="mono">32089</td><td>Device status (table below)</td><td class="mono">U16</td><td class="formula">enum</td><td>&mdash;</td></tr>
    <tr><td class="mono">32090</td><td>Fault code</td><td class="mono">U16</td><td class="formula">1</td><td>&mdash;</td></tr>
    <tr><td class="mono">32000</td><td>State 1 (bit 1 grid-connected, bit 2 normal, bits 3&ndash;4 derating, bit 6 fault stop)</td><td class="mono">Bitfield16</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">32008 / 09 / 10</td><td>Alarm 1 / 2 / 3 (one bit per alarm)</td><td class="mono">Bitfield16</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
  </table>

  <h2>Device Status Values (32089)</h2>
  <table>
    <tr><th>Value (hex)</th><th>Decimal</th><th>Meaning</th></tr>
    <tr><td class="mono">0x0000&ndash;0x0003</td><td class="mono">0&ndash;3</td><td>Standby (initialisation and pre-start checks)</td></tr>
    <tr><td class="mono">0x0100</td><td class="mono">256</td><td>Starting</td></tr>
    <tr><td class="mono">0x0200</td><td class="mono">512</td><td><strong>On-grid</strong></td></tr>
    <tr><td class="mono">0x0201</td><td class="mono">513</td><td>On-grid, power limited</td></tr>
    <tr><td class="mono">0x0202</td><td class="mono">514</td><td>On-grid, self-derating</td></tr>
    <tr><td class="mono">0x0203</td><td class="mono">515</td><td>Off-grid running</td></tr>
    <tr><td class="mono">0x0300</td><td class="mono">768</td><td>Shutdown: fault</td></tr>
    <tr><td class="mono">0x0301</td><td class="mono">769</td><td>Shutdown: command</td></tr>
    <tr><td class="mono">0x0302&ndash;0x0308</td><td class="mono">770&ndash;776</td><td>Shutdown: other causes</td></tr>
    <tr><td class="mono">0x0401&ndash;0x0405</td><td class="mono">1025&ndash;1029</td><td>Grid scheduling</td></tr>
    <tr><td class="mono">0x0600</td><td class="mono">1536</td><td>Inspecting</td></tr>
    <tr><td class="mono">0x0700</td><td class="mono">1792</td><td>AFCI self-check</td></tr>
    <tr><td class="mono">0x0800</td><td class="mono">2048</td><td>I-V scanning</td></tr>
    <tr><td class="mono">0x0900</td><td class="mono">2304</td><td>DC input detection</td></tr>
    <tr><td class="mono">0xA000</td><td class="mono">40960</td><td>Standby: no irradiation (night)</td></tr>
  </table>

  <h2>Power Meter Registers (DTSU666-H)</h2>

  <p>When a Huawei smart meter is connected to the inverter, its readings are available from the inverter itself:</p>

  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">37100</td><td>Meter status (0 offline, 1 normal)</td><td class="mono">U16</td><td class="formula">1</td><td>&mdash;</td></tr>
    <tr><td class="mono">37101 / 03 / 05</td><td>Phase voltage A / B / C</td><td class="mono">I32</td><td class="formula">&divide;10</td><td>V</td></tr>
    <tr><td class="mono">37107 / 09 / 11</td><td>Phase current A / B / C</td><td class="mono">I32</td><td class="formula">&divide;100</td><td>A</td></tr>
    <tr><td class="mono">37113</td><td><strong>Active power: &gt;0 export to grid, &lt;0 import</strong></td><td class="mono">I32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">37115</td><td>Reactive power</td><td class="mono">I32</td><td class="formula">1</td><td>var</td></tr>
    <tr><td class="mono">37117</td><td>Power factor</td><td class="mono">I16</td><td class="formula">&divide;1000</td><td>&mdash;</td></tr>
    <tr><td class="mono">37118</td><td>Grid frequency</td><td class="mono">I16</td><td class="formula">&divide;100</td><td>Hz</td></tr>
    <tr><td class="mono">37119</td><td>Energy exported to grid</td><td class="mono">I32</td><td class="formula">&divide;100</td><td>kWh</td></tr>
    <tr><td class="mono">37121</td><td>Energy imported from grid</td><td class="mono">I32</td><td class="formula">&divide;100</td><td>kWh</td></tr>
    <tr><td class="mono">37132 / 34 / 36</td><td>Phase active power A / B / C (same sign)</td><td class="mono">I32</td><td class="formula">1</td><td>W</td></tr>
  </table>

  <div class="callout warn">
    <strong>Different units, same page:</strong> the inverter's active power 32080 is in kW with a gain of 1000; the meter's 37113 is in plain watts with a gain of 1. And the meter's sign is from the grid's point of view: positive means exporting.
  </div>

  <h2>Battery Registers (LUNA2000)</h2>

  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">37760</td><td>State of charge (SOC)</td><td class="mono">U16</td><td class="formula">&divide;10</td><td>%</td></tr>
    <tr><td class="mono">37762</td><td>Running status (0 offline, 1 standby, 2 running, 3 fault, 4 sleep)</td><td class="mono">U16</td><td class="formula">1</td><td>&mdash;</td></tr>
    <tr><td class="mono">37765</td><td>Charge/discharge power</td><td class="mono">I32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">37780 / 37782</td><td>Total charged / discharged energy</td><td class="mono">U32</td><td class="formula">&divide;100</td><td>kWh</td></tr>
    <tr><td class="mono">37784 / 37786</td><td>Charged / discharged today</td><td class="mono">U32</td><td class="formula">&divide;100</td><td>kWh</td></tr>
    <tr><td class="mono">37758</td><td>Rated capacity</td><td class="mono">U32</td><td class="formula">1</td><td>Wh</td></tr>
  </table>
  <p>Huawei states the sign for the unit-1 battery power register (37001: positive = charging). The aggregate 37765 carries no sign note in the table; it behaves the same way in practice, but confirm it against a known charge or discharge before you build logic on it.</p>

  <h2>Writable Control Registers</h2>

  <p>The SUN2000 accepts power control over Modbus. A few that people use:</p>
  <table>
    <tr><th>Register</th><th>Parameter</th><th>Type</th><th>Gain</th><th>Unit</th></tr>
    <tr><td class="mono">40125</td><td>Active power derating, percent</td><td class="mono">16-bit</td><td class="formula">&divide;10</td><td>%</td></tr>
    <tr><td class="mono">40126</td><td>Active power derating, fixed value</td><td class="mono">U32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">40200 / 40201</td><td>Power on / shutdown command</td><td class="mono">U16</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">47415</td><td>Active power control mode (0 unlimited, 5 zero export, 6 export limit kW, 7 export limit %)</td><td class="mono">U16</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">47416</td><td>Maximum feed-in power</td><td class="mono">I32</td><td class="formula">&divide;1000</td><td>kW</td></tr>
  </table>
  <div class="callout warn">
    <strong>Writing changes how the plant runs.</strong> Export limits may be a grid-connection requirement; check with the installer before writing, read the value back after writing, and do not write the same setpoint in a fast loop. Huawei lists 40125 as U16 in one issue of the document and I16 in another &mdash; the valid range (0&ndash;100 %) is the same either way.
  </div>

  <h2>Common Mistakes</h2>
  <ul>
    <li><strong>Timeouts:</strong> wrong unit ID (0 vs 1 vs the RS485 address behind a dongle) or wrong port (502 vs 6607), or Modbus TCP not enabled on the dongle.</li>
    <li><strong>Connection refused after it worked once:</strong> another client is connected &mdash; the dongle serves one at a time.</li>
    <li><strong>Exception 02 on a read that "should" work:</strong> the request crosses an undefined address. Split it into the defined blocks &mdash; e.g. 32016&ndash;32019, 32064&ndash;32095, 32106&ndash;32117, 37100&ndash;37137.</li>
    <li><strong>Active power reads 0 or a huge number:</strong> only one of the two registers was read, or the 32-bit pair was combined low word first.</li>
    <li><strong>Off by one:</strong> 1-based tools need the Huawei address + 1.</li>
    <li><strong>Phase B/C read nonsense:</strong> it is a single-phase inverter.</li>
    <li><strong>Polling too hard:</strong> the dongle times out after about 5 seconds without a reply; leave room between requests, a 1&ndash;2 s poll is plenty for monitoring.</li>
  </ul>

  <h2>Step-by-Step: Reading a SUN2000 with ModbusManager</h2>

  <p><span class="step-num">1</span> <strong>Connect</strong> &mdash; Modbus TCP to the dongle's or inverter's IP address (port 502, or 6607), or Modbus RTU on the RS485 port. Set the slave ID as in the table above.</p>
  <p><span class="step-num">2</span> <strong>Poll the defined blocks</strong> &mdash; FC03 windows for 32016 (4 registers), 32064 (32), 32106 (12) and, with a meter, 37100 (38).</p>
  <p><span class="step-num">3</span> <strong>Make scaled tags</strong> (Pro) &mdash; a register tag per value with the data type from the tables (I32, U16&hellip;) and <strong>Scale</strong> = 1 &divide; gain: 0.001 for 32080, 0.01 for 32114, 0.1 for 32087. The tag then reads in kW, kWh and &deg;C everywhere &mdash; dashboard, trends, alarms, historian &mdash; with no script.</p>
  <p><span class="step-num">4</span> <strong>Build the overview</strong> &mdash; gauge, value cards, a status lamp on 32089 and a trend, then save the workspace. Or start from the one below.</p>

  <h2>Download a Ready-Made Workspace</h2>

  <p>The workspace in the screenshot above, ready to point at your inverter:</p>
  <ul>
    <li>Five FC03 poll windows on the defined blocks: PV strings, AC output, energy, DTSU666 meter, nameplate</li>
    <li>22 register tags with data types and Scale from Huawei's table &mdash; active and DC power in kW, yield in kWh, voltages, currents, temperature, frequency, efficiency, meter power and energy</li>
    <li>A dashboard: active power gauge, status lamp with the 32089 values, yield, grid export, efficiency, PV1/PV2, and a DC-in vs AC-out trend</li>
  </ul>

  <div class="callout">
    <strong>Before you connect:</strong> the poll windows and tags use slave ID 1. For a direct connection to the inverter's own port change it to 0 if 1 does not answer; behind an SDongle use the inverter's RS485 address. Tags and dashboard are ModbusManager Pro features &mdash; Standard opens the poll windows only.
  </div>

  <div class="download-box">
    <div>
      <h3>Huawei_SUN2000.json</h3>
      <p>SUN2000 inverter + DTSU666-H meter workspace. Open via Workspace &rsaquo; Open in ModbusManager Pro.</p>
    </div>
    <a href="/Huawei_SUN2000.json" download>Download Workspace</a>
  </div>

  <div class="cta-box">
    <div>
      <h3>Try it with ModbusManager Pro</h3>
      <p>Scaled tags, dashboard and historian for your inverter. Free 14-day trial. No credit card. Windows 10/11.</p>
    </div>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-SUN2000-Body', 'product': 'pro', 'value': 1})">Download Pro Trial</a>
  </div>

  <h2>Frequently Asked Questions</h2>

  <h3>Which port does the SUN2000 use for Modbus TCP?</h3>
  <p>Through the SDongleA-05 it is port 502. On the inverter's built-in WLAN/FE port Huawei's documents give 502 in one issue and 6607 in another, depending on firmware; if 502 does not answer, try 6607.</p>

  <h3>What unit ID should I use?</h3>
  <p>For a direct connection, 0 (Huawei's default for the directly connected device) &mdash; many inverters also answer on 1. Through an SDongle, use the inverter's RS485 address, usually 1; ID 100 is the dongle itself.</p>

  <h3>Why do I get exception 02 (illegal data address)?</h3>
  <p>The request covers an address Huawei does not define, and the SUN2000 refuses the whole request. Read the defined blocks separately, e.g. 32064&ndash;32095 for the AC values and 32106&ndash;32117 for the energy counters.</p>

  <h3>Can two programs read the inverter at the same time?</h3>
  <p>Not through the SDongle: it serves one Modbus TCP client at a time, even in Unrestricted mode. Let one program poll and share the values &mdash; ModbusManager's <a href="/modbus-gateway-software.html">gateway</a> can republish them as a Modbus map for other systems, and to Home Assistant over MQTT: see <a href="/huawei-sun2000-home-assistant.html">SUN2000 to Home Assistant</a>.</p>

  <h3>Is this the same register map as through a SmartLogger?</h3>
  <p>No. A SmartLogger remaps each inverter into its own address block (51000 + 25 &times; (N &minus; 1)) on unit 0. Use this page for a direct connection and the <a href="/huawei-smartlogger-modbus.html">SmartLogger guide</a> behind a logger.</p>

  <h2>Sources</h2>
  <p style="font-size:0.85rem">Huawei, <em>SUN2000MA V200R024C00SPC106 Modbus Interface Definitions (V3.0)</em>, Issue 06, 2025-06-12 (<a href="https://support.huawei.com/enterprise/en/doc/EDOC1100480297" rel="nofollow noopener">support.huawei.com, EDOC1100480297</a>), cross-checked register by register with Huawei's generic <em>Solar Inverter Modbus Interface Definitions</em>, Issue 05, 2023-02-16, which covers the wider SUN2000 range; Huawei, <em>SDongleA-05 Modbus TCP Guide</em>, Issue 01, 2021-11-07, and <em>SDongleA Modbus Interface Definitions</em>, Issue 05, 2022-07-06. Register availability differs by model and firmware &mdash; check the issue of the document for your inverter before writing.</p>

</div>

<div class="hazard"></div>
<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// beyond one inverter</div>
  <h2 class="sec-title">The inverter plus everything else on site</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">The SDongle takes one Modbus client. ModbusManager Pro can be that one client &mdash; polling the inverter, the meter and any other RS-485 device on site &mdash; and republish the values as one Modbus map for the building management system, the EMS or a PLC, so nobody else has to fight for the dongle.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
