<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>ModbusManager User Manual &amp; Documentation</title>
<meta name="description" content="ModbusManager 1.9.10 manual: Modbus TCP and RTU, poll and write, slave simulator, tags, HMI dashboards, Historian, alarms, gateway, MQTT and Siemens S7.">
<meta name="keywords" content="Modbus software manual, ModbusManager documentation, how to poll Modbus registers, Modbus TCP RTU ASCII guide, Modbus slave simulator, Modbus Structured Text, Modbus FC03 holding register, Modbus address base, Modbus HMI dashboard, Modbus gateway, Modbus historian, Siemens S7 PUT GET, Modbus HMI runtime">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/manual.html">

<!-- Open Graph -->
<meta property="og:title" content="ModbusManager User Manual &amp; Documentation">
<meta property="og:site_name" content="ModbusManager">
<meta property="og:description" content="The complete ModbusManager 1.9.10 manual: connecting, polling, writing, slave simulator, tags and Structured Text, HMI dashboards, Runtime, Historian, alarms, gateway with MQTT and Home Assistant, and Siemens S7.">
<meta property="og:url" content="https://modbusmanager.com/manual.html">
<meta property="og:type" content="website">
<meta property="og:image" content="https://modbusmanager.com/og-hmi.png">

<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ModbusManager User Manual &amp; Documentation">
<meta name="twitter:description" content="Connect, poll, write, simulate, script and build HMI dashboards with ModbusManager. Full documentation for Windows.">
<meta name="twitter:image" content="https://modbusmanager.com/og-hmi.png">

<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "VideoObject",
  "name": "The Modbus register your meter doesn't have: Tags and Structured Text",
  "description": "A three-phase meter reports volts, amps and power factor but no power. Naming registers as tags, reading a 32-bit energy counter as one value instead of two signed words, and computing kilowatts with an IEC 61131-3 Structured Text loop in ModbusManager Pro.",
  "thumbnailUrl": "https://modbusmanager.com/tags-video-thumb.jpg",
  "uploadDate": "2026-09-15T12:00:00+03:00",
  "duration": "PT5M34S",
  "embedUrl": "https://www.youtube-nocookie.com/embed/igjH7twe3xM",
  "contentUrl": "https://www.youtube.com/watch?v=igjH7twe3xM",
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
}
</script>
<script type="application/ld+json">
[
{
  "@context":"https://schema.org",
  "@type":"TechArticle",
  "headline":"ModbusManager User Manual",
  "description":"Complete user manual for ModbusManager Pro 1.9.10 and Standard 1.4.14: connecting, polling and writing registers, the slave simulator, tags with Structured Text, HMI dashboards, Runtime packages, Historian, alarms, gateway with MQTT and Home Assistant discovery, and Siemens S7.",
  "url":"https://modbusmanager.com/manual.html",
  "datePublished":"2026-06-01",
  "dateModified":"2026-11-14",
  "author":{"@type":"Organization","name":"ModbusManager","url":"https://modbusmanager.com"},
  "publisher":{"@type":"Organization","name":"ModbusManager","url":"https://modbusmanager.com"},
  "about":{
    "@type":"SoftwareApplication",
    "name":"ModbusManager Pro",
    "operatingSystem":"Windows 10, Windows 11",
    "applicationCategory":"DeveloperApplication",
    "offers":{"@type":"Offer","price":"119","priceCurrency":"USD"},
    "url":"https://modbusmanager.com/#pro",
    "downloadUrl":"https://github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe"
  }
},
{
  "@context":"https://schema.org",
  "@type":"BreadcrumbList",
  "itemListElement":[
    {"@type":"ListItem","position":1,"name":"Home","item":"https://modbusmanager.com/"},
    {"@type":"ListItem","position":2,"name":"User Manual","item":"https://modbusmanager.com/manual.html"}
  ]
},
{
  "@context":"https://schema.org",
  "@type":"FAQPage",
  "mainEntity":[
    {"@type":"Question","name":"How do I connect ModbusManager to a Modbus TCP device?",
     "acceptedAnswer":{"@type":"Answer","text":"Press Connect, stay on the TCP/IP tab, enter the device IP address and port (502 by default) and connect; then set the slave/unit ID in the poll window and press Start."}},
    {"@type":"Question","name":"Which Modbus function codes does ModbusManager support?",
     "acceptedAnswer":{"@type":"Answer","text":"Reading uses FC01, FC02, FC03 and FC04. The Write tab writes FC05, FC06 and FC16. The Test Center sends any single request, including FC15, FC22 mask write, FC23 read/write, FC08 diagnostics, FC11, FC17 and FC43/14 device identification."}},
    {"@type":"Question","name":"What is the difference between address base 0 and base 1?",
     "acceptedAnswer":{"@type":"Answer","text":"Base 0 uses raw protocol addresses where the first register is 0. Base 1 uses documentation addresses where the first register is 1. Choose the base that matches your device manual."}},
    {"@type":"Question","name":"Is there a free trial?",
     "acceptedAnswer":{"@type":"Answer","text":"Yes. New installations include a 14-day free trial with every feature and no credit card. After that you activate a licence key issued for your machine."}}
  ]
}
]
</script>

<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}

/* NAV */
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}

/* HAZARD STRIPE */
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}

/* HERO */
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:720px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:640px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}

/* SECTION */
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}

/* WHAT IS HMI */
.explainer-grid{display:grid;grid-template-columns:1fr 1fr;gap:3rem;align-items:start}
.explainer-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.definition-box{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem}
.definition-box .def-label{font-family:'IBM Plex Mono',monospace;font-size:0.65rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.5rem}
.definition-box p{font-size:0.9rem;color:var(--body);line-height:1.7}

/* WIDGET GRID */
.widget-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.widget-card{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.widget-icon{font-size:1.6rem;margin-bottom:0.7rem}
.widget-name{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.04em;margin-bottom:0.4rem}
.widget-desc{font-size:0.85rem;color:var(--body);line-height:1.65}

/* STEPS */
.steps{display:grid;grid-template-columns:repeat(4,1fr);gap:1.5rem;counter-reset:step}
.step{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem;position:relative}
.step::before{counter-increment:step;content:counter(step);font-family:'Saira Condensed',sans-serif;font-size:2.5rem;font-weight:700;color:var(--enclosure2);position:absolute;top:0.5rem;right:1rem;line-height:1}
.step-label{font-family:'IBM Plex Mono',monospace;font-size:0.62rem;color:var(--amber-ink);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.4rem}
.step-title{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.step-text{font-size:0.85rem;color:var(--body);line-height:1.65}

/* TAG ENGINE */
.tag-block{display:grid;grid-template-columns:1.1fr 1fr;gap:3rem;align-items:start}
.tag-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.code-box{background:var(--ink);color:#D4D8D0;font-family:'IBM Plex Mono',monospace;font-size:0.8rem;line-height:1.7;padding:1.4rem 1.6rem;border-radius:3px;overflow-x:auto}
.code-box .cm{color:#5F7A5F}
.code-box .ck{color:var(--safety)}
.code-box .cv{color:#8EC0B0}

/* COMPARE TABLE */
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}

/* FAQ */
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}

/* CTA STRIP */
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}

/* FOOTER */
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}

@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-links{display:none}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .explainer-grid,.tag-block{grid-template-columns:1fr}
  .widget-grid{grid-template-columns:1fr 1fr}
  .steps{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){
  .widget-grid,.steps{grid-template-columns:1fr}
}

/* DOC LAYOUT (manual page) */
.doc-wrap{display:grid;grid-template-columns:232px 1fr;gap:3rem;max-width:1140px;margin:0 auto;padding:2.5rem 3rem 1rem;align-items:start}
.doc-toc{position:sticky;top:84px;font-family:'IBM Plex Mono',monospace;font-size:0.78rem}
.doc-toc .toc-label{font-size:0.62rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.8rem}
.doc-toc ul{list-style:none;display:flex;flex-direction:column;gap:0.5rem}
.doc-toc a{color:var(--body);text-decoration:none;border-left:2px solid var(--steel);padding-left:0.7rem;display:block}
.doc-toc a:hover{color:var(--ink);border-left-color:var(--amber-ink)}
.doc-main{min-width:0}
.doc-main .steps{grid-template-columns:repeat(auto-fit,minmax(170px,1fr))}
.doc-section{padding:0 0 2.4rem;scroll-margin-top:90px}
.doc-section>h2{font-family:'Saira Condensed',sans-serif;font-size:1.7rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.5rem;padding-top:0.9rem;border-top:2px solid var(--ink)}
.doc-section h3{font-family:'Saira Condensed',sans-serif;font-size:1.12rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin:1.3rem 0 0.5rem}
.doc-section p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:0.9rem}
.doc-section ul.body-list,.doc-section ol.body-list{margin:0 0 1rem 1.15rem;color:var(--body);font-size:0.95rem;line-height:1.65}
.doc-section ul.body-list li,.doc-section ol.body-list li{margin-bottom:0.4rem}
.callout{border:2px solid var(--ink);border-left-width:5px;border-radius:3px;background:var(--plate);padding:0.9rem 1.1rem;margin:0.4rem 0 1.1rem}
.callout .c-label{font-family:'IBM Plex Mono',monospace;font-size:0.6rem;letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.3rem}
.callout p{font-size:0.88rem;margin-bottom:0;color:var(--body);line-height:1.65}
.callout.note{border-left-color:var(--run)} .callout.note .c-label{color:var(--run)}
.callout.tip{border-left-color:var(--amber-ink)} .callout.tip .c-label{color:var(--amber-ink)}
.callout.warn{border-left-color:var(--bad)} .callout.warn .c-label{color:var(--bad)}
a.inline-link{color:var(--amber-ink);text-decoration:none;border-bottom:1px solid var(--steel)}
a.inline-link:hover{border-bottom-color:var(--amber-ink)}
.quick-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.2rem;margin:0.4rem 0 0.6rem}
.quick-card{display:block;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.1rem 1.2rem;text-decoration:none;color:var(--ink)}
.quick-card:hover{background:var(--enclosure2)}
.quick-card .q-k{font-family:'IBM Plex Mono',monospace;font-size:0.6rem;color:var(--amber-ink);letter-spacing:0.1em;text-transform:uppercase}
.quick-card .q-t{font-family:'Saira Condensed',sans-serif;font-size:1.12rem;font-weight:700;text-transform:uppercase;margin:0.3rem 0}
.quick-card .q-d{font-size:0.82rem;color:var(--body);line-height:1.5}
.doc-table{width:100%;border-collapse:collapse;font-size:0.86rem;margin:0.3rem 0 1.2rem}
.doc-table th{font-family:'IBM Plex Mono',monospace;font-size:0.66rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.55rem 0.8rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.doc-table td{padding:0.5rem 0.8rem;border-bottom:1px solid var(--steel);color:var(--body);vertical-align:top}
.doc-table tr:last-child td{border-bottom:none}
@media(max-width:768px){
  .doc-wrap{grid-template-columns:1fr;padding:1.6rem 1.2rem;gap:1.2rem}
  .doc-toc{position:static}
  .quick-grid{grid-template-columns:1fr}
}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

/* manual v1.9.4 additions */
.shot{margin:1rem 0 1.4rem;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:#0d1117}
.shot img{display:block;width:100%;height:auto}
.shot figcaption{font-family:'IBM Plex Mono',monospace;font-size:.7rem;color:#C9CDC6;background:var(--ink);padding:.55rem .85rem;line-height:1.5}
.shot.narrow{max-width:640px}
.shot.mid{max-width:860px}
.ed{display:inline-block;font-family:'IBM Plex Mono',monospace;font-size:.6rem;letter-spacing:.06em;text-transform:uppercase;padding:1px 6px;border-radius:2px;vertical-align:middle;margin-left:.35rem;border:1px solid}
.ed.pro{color:var(--amber-ink);border-color:var(--amber-ink)}
.ed.both{color:var(--run);border-color:var(--run)}
.ed.beta{color:var(--bad);border-color:var(--bad)}
.kbd{font-family:'IBM Plex Mono',monospace;font-size:.8rem;background:var(--plate);border:1px solid var(--steel);border-bottom-width:2px;border-radius:3px;padding:0 5px}
.doc-section code{font-family:'IBM Plex Mono',monospace;font-size:.84rem;background:var(--plate);border:1px solid var(--steel);border-radius:2px;padding:0 4px}
.vid{display:flex;align-items:center;gap:.9rem;text-decoration:none;color:inherit;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate);max-width:520px;margin:1rem 0 .4rem}
.vid .th{position:relative;flex-shrink:0;width:160px;aspect-ratio:16/9;background:#000}
.vid .th img{width:100%;height:100%;object-fit:cover;display:block}
.vid .th span{position:absolute;inset:0;display:flex;align-items:center;justify-content:center;color:#fff;font-size:1.4rem;text-shadow:0 0 8px #000}
.vid .lb{font-family:'IBM Plex Mono',monospace;font-size:.82rem;color:var(--ink);padding-right:.8rem}
.doc-toc ul ul{margin:.35rem 0 .2rem .7rem;gap:.3rem;font-size:.72rem}
@media print{nav,.hazard,.doc-toc,.cta-strip,footer,#mm-consent,.hero-ctas,.vid{display:none!important}.doc-wrap{display:block;padding:0}.doc-section{break-inside:auto}.shot{break-inside:avoid}body{background:#fff}.faq-a{display:block!important}.doc-section h2,.doc-section h3{break-after:avoid}.faq-q .icon{display:none}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
            <a href="/grundfos-magna3-cim-modbus.html">Grundfos MAGNA3 (CIM)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127899;&#65039;</span>Controllers<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/omron-e5cc-modbus.html">Omron E5CC temperature controller</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/manual.html" aria-current="page"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em" onclick="gtag('event','file_download',{'event_category':'Download','event_label':'ModbusManagerPro-Manual-NavText','product':'pro','value':1})">Pro trial &darr;</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="nav-cta" onclick="gtag('event','file_download',{'event_category':'Download','event_label':'ModbusManagerPro-Manual-Nav','product':'pro','value':1})">Download Pro trial</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">Home</a><span class="sep">&rsaquo;</span><span aria-current="page">User Manual</span></div><!-- /crumbs -->

<header class="hero">
  <div class="eyebrow">Documentation &mdash; ModbusManager Pro v1.9.10 &middot; Standard v1.4.14 &middot; updated 14 November 2026</div>
  <h1>ModbusManager <span class="accent">User Manual</span></h1>
  <p class="hero-desc">How to connect, poll, write, simulate, script, log, alarm, bridge and visualise Modbus data &mdash; and read Siemens S7 PLCs &mdash; with ModbusManager on Windows. Use the contents to jump to a topic, or download the whole manual as a printable PDF.</p>
  <div class="hero-ctas">
    <a href="/ModbusManagerPro_UserManual.pdf" class="btn-primary">Download PDF manual</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-ghost" onclick="gtag('event','file_download',{'event_category':'Download','event_label':'ModbusManagerPro-Manual-Hero','product':'pro','value':1})">Download Pro trial</a>
  </div>
  <p class="hero-note">Free 14-day trial &bull; Standard &#36;49 &bull; Pro &#36;119 &bull; Runtime &#36;39 per machine &bull; one-time licences &bull; Windows 10 / 11</p>
</header>

<div class="doc-wrap">
<aside class="doc-toc"><div class="toc-label">On this page</div><ul>
<li><a href="#getting-started">Getting started</a></li>
<li><a href="#main-window">The main window</a></li>
<li><a href="#connecting">Connecting</a></li>
<li><a href="#polling">Poll windows &amp; registers</a></li>
<li><a href="#writing">Writing values</a></li>
<li><a href="#monitoring">Chart, monitor, test center</a></li>
<li><a href="#scanning">Scanning &amp; diagnostics</a></li>
<li><a href="#slave">Slave simulator</a></li>
<li><a href="#tags">Tags &amp; Structured Text</a></li>
<li><a href="#dashboard">HMI dashboard</a></li>
<li><a href="#runtime">Runtime edition</a></li>
<li><a href="#history">History (Historian)</a></li>
<li><a href="#alarms">Alarms</a></li>
<li><a href="#gateway">Gateway</a><ul><li><a href="#mqtt">MQTT &amp; Home Assistant</a></li></ul></li>
<li><a href="#s7">Siemens S7</a></li>
<li><a href="#workspaces">Workspaces &amp; templates</a></li>
<li><a href="#licensing">Licensing</a></li>
<li><a href="#languages">Languages</a></li>
<li><a href="#troubleshooting">Troubleshooting</a></li>
<li><a href="#faq">FAQ</a></li>
</ul></aside>
<main class="doc-main">

<section id="getting-started" class="doc-section">
<h2>Getting started</h2>
<p>ModbusManager is a Windows desktop tool for Modbus devices &mdash; PLCs, drives, energy meters, inverters and controllers. It polls and writes registers over Modbus TCP, RTU and ASCII, answers as a slave simulator, and in the Pro edition adds tags with Structured Text, a drag-and-drop <a class="inline-link" href="/modbus-hmi-dashboard.html">HMI dashboard</a>, a <a class="inline-link" href="/modbus-data-logger-software.html">Historian</a>, <a class="inline-link" href="/modbus-alarm-software.html">alarms</a>, a <a class="inline-link" href="/modbus-gateway-software.html">gateway</a> and <a class="inline-link" href="/siemens-s7-put-get.html">Siemens S7</a> access. Everything runs locally; no cloud account is needed.</p>
<h3>Editions</h3>
<table class="doc-table"><thead><tr><th style="width:150px">Edition</th><th>What it includes</th></tr></thead><tbody>
<tr><td><b>Standard</b> &mdash; &#36;49</td><td>Connecting (all modes), poll windows and the register table, Write, Chart, Serial Monitor, Test Center, Slave Scan, Address Scan, the slave simulator, workspaces. Sections marked <span class="ed both">Std + Pro</span> apply to it.</td></tr>
<tr><td><b>Pro</b> &mdash; &#36;119</td><td>Everything in Standard, plus Dashboard, Tags &amp; Structured Text, History, Alarms, Gateway, Siemens S7, Runtime packages, device templates, Auto-detect, Diagnose, register snapshots and the PDF commissioning report. Marked <span class="ed pro">Pro</span>.</td></tr>
<tr><td><b>Runtime</b> &mdash; &#36;39 / machine</td><td>Runs a dashboard package made in Pro full screen on an OEM or panel PC, with no editor. See <a class="inline-link" href="#runtime">Runtime edition</a>.</td></tr>
</tbody></table>
<div class="steps"><div class="step"><div class="step-label">Install</div><div class="step-title">Run the installer</div><div class="step-text">Download the installer and start ModbusManager from the Start menu.</div></div><div class="step"><div class="step-label">Trial</div><div class="step-title">14 days, full features</div><div class="step-text">The licence button in the toolbar shows the days left, e.g. &ldquo;Trial: 12d&rdquo;.</div></div><div class="step"><div class="step-label">Connect</div><div class="step-title">Add your device</div><div class="step-text">Press <b>Connect</b> (or <span class="kbd">F3</span>), choose the mode, enter the parameters.</div></div><div class="step"><div class="step-label">Build</div><div class="step-title">Poll &amp; visualise</div><div class="step-text">Read registers, name them as tags, then build an operator screen.</div></div></div>
<p>On the first start Pro asks <b>&ldquo;What would you like to do?&rdquo;</b> &mdash; <i>Read a device</i>, <i>Simulate a slave</i>, <i>Combine several devices</i>, <i>Build a dashboard</i> or <i>Just let me look around</i> &mdash; and opens the matching tab. During the trial a short licence reminder appears at start and every 15 minutes; it also asks whether you managed to connect, and <i>I am stuck</i> leads to tips and a diagnostic text you can copy into a support e-mail.</p>
<h3>Where to go next</h3>
<div class="quick-grid"><a class="quick-card" href="/modbus-hmi-dashboard.html"><div class="q-k">Guide</div><div class="q-t">HMI Dashboard</div><div class="q-d">Build a live operator screen without SCADA licences.</div></a><a class="quick-card" href="/siemens-s7-put-get.html"><div class="q-k">Guide</div><div class="q-t">Siemens S7 PUT/GET</div><div class="q-d">Read and write an S7-1200/1500 with no PLC code.</div></a><a class="quick-card" href="/ModbusManagerPro_UserManual.pdf"><div class="q-k">PDF</div><div class="q-t">Full manual</div><div class="q-d">This manual as a printable PDF.</div></a></div>
</section>

<section id="main-window" class="doc-section">
<h2>The main window</h2>
<figure class="shot"><img src="/manual-regs-crop.jpg" width="1440" height="290" loading="lazy" alt="ModbusManager Pro main window: toolbar with Connect, poll settings, Display options, Workspace, Templates and License; the poll window list on the left; the tab bar; and the register table with decimal, hex, binary and 32/64-bit columns"><figcaption>Toolbar, poll windows on the left, the tabs, and the Registers table polling a pump station over Modbus TCP.</figcaption></figure>
<h3>Toolbar</h3>
<ul class="body-list">
<li><b>Connect / Disconnect</b> opens the connection dialog (<span class="kbd">F3</span>).</li>
<li>The amber badge names the selected <b>poll window</b>. <b>FC</b>, <b>address</b>, <b>Base 0 / Base 1</b>, <b>Quantity</b>, <b>Slave ID</b> and <b>Interval</b> belong to that window. <b>Delay</b> is a global pause between successive requests.</li>
<li><b>&#9654; Start / &#9632; Stop</b> starts and stops polling; <b>+ Window</b> adds a poll window (<span class="kbd">Ctrl</span>+<span class="kbd">M</span>).</li>
<li><b>Display:</b> <b>Swap</b>, <b>Float</b>, <b>Big-endian</b> / <b>Little-endian</b> change how 32-bit values are shown in the table.</li>
<li>The moon/sun button switches the dark and light theme; the flag selects the <a class="inline-link" href="#languages">language</a>.</li>
<li><b>Workspace</b> (save) and the folder button (open), <b>Templates</b> <span class="ed pro">Pro</span>, Print, and <b>License</b>, which also shows the licence state: &ldquo;Trial: 12d&rdquo;, &ldquo;&#10003; License&rdquo; or &ldquo;License expired&rdquo;.</li>
<li>On the right: the connection state and the <b>Auto-reconnect</b> switch.</li>
</ul>
<h3>Poll windows</h3>
<p>Each poll window is one block of registers (function code, start, quantity, slave ID, interval). Every enabled window is polled in the background, whichever one is selected &mdash; so one meter's voltages and another device's status can be read side by side. In the list each window has pause/resume, edit (&#9998;), save to the <b>Saved</b> list, and remove (&#10005;).</p>
<h3>Tabs</h3>
<p><b>Registers, Chart, Write, Serial Monitor, Test Center, Slave Scan, Address Scan, Slave</b> <span class="ed both">Std + Pro</span> &middot; <b>Dashboard, Tags, History, Alarms, Gateway</b> <span class="ed pro">Pro</span>.</p>
<h3>Log, status bar, tray</h3>
<p>The <b>TX/RX log</b> under the tabs shows every request and reply (Stop pauses it, Clear empties it). The status bar counts TX, RX and <b>Errors</b>, shows the <b>Latency</b> and the device address, and has the <b>&#128269; Diagnose</b> link <span class="ed pro">Pro</span>. The tray icon menu offers <i>Keep running when window is closed</i> and <i>Start with Windows</i> &mdash; used by the gateway and alarms when they must run without a window. <b>Help &rarr; User manual</b> opens this page.</p>
</section>

<section id="connecting" class="doc-section">
<h2>Connecting <span class="ed both">Std + Pro</span></h2>
<figure class="shot narrow"><img src="/manual-connect.jpg" width="636" height="308" loading="lazy" alt="Connection settings dialog with the tabs TCP/IP, RTU, ASCII, RTU/TCP, ASCII/TCP, UDP, RTU/UDP, ASCII/UDP and TCP-SEC; the TCP/IP tab shows IP address, port 502, timeout and connect timeout"><figcaption>Connection settings &mdash; one tab per transport.</figcaption></figure>
<table class="doc-table"><thead><tr><th style="width:110px">Mode</th><th>Use it for</th></tr></thead><tbody>
<tr><td>TCP/IP</td><td>Modbus TCP devices on Ethernet. Fields: IP address, Port (502), Timeout, Connect timeout.</td></tr>
<tr><td>RTU</td><td>Serial RS-485 / RS-232 through a COM port or USB adapter.</td></tr>
<tr><td>ASCII</td><td>Serial Modbus ASCII (each byte as two hex characters). Port, baud (up to 19200) and parity.</td></tr>
<tr><td>RTU/TCP</td><td>RTU frames (with CRC, no MBAP header) through a TCP socket &mdash; serial-to-Ethernet converters in transparent mode. Needs Pro 1.9.6 / Standard 1.4.11 or later; earlier versions sent Modbus TCP frames here. More: <a class="inline-link" href="/modbus-rtu-over-tcp.html">Modbus RTU over TCP</a>.</td></tr>
<tr><td>ASCII/TCP</td><td>Modbus ASCII frames (<code>:</code> + hex + LRC) through a TCP socket &mdash; converters that pass ASCII through.</td></tr>
<tr><td>UDP</td><td>Modbus UDP (the TCP header, in datagrams).</td></tr>
<tr><td>RTU/UDP</td><td>RTU frames with their CRC in UDP datagrams.</td></tr>
<tr><td>ASCII/UDP</td><td>Modbus ASCII frames in UDP datagrams.</td></tr>
<tr><td>TCP-SEC</td><td>Modbus/TCP Security: Modbus TCP inside TLS 1.2 or newer, port 802, with a client certificate &mdash; see below.</td></tr>
</tbody></table>
<h3>Modbus TCP</h3>
<ol class="body-list"><li>Press <b>Connect</b>, stay on <b>TCP/IP</b>.</li><li>Enter the IP address and port (usually 502) and press <b>Connect</b>.</li><li>Set the <b>Slave ID</b> (unit ID) of the poll window &mdash; often 1, sometimes 0 or 255 for a direct TCP device; a gateway uses the ID of the serial device behind it.</li></ol>
<h3>Modbus RTU</h3>
<ol class="body-list"><li>Plug in the USB-RS485 adapter and open <b>Connect &rarr; RTU</b>. Pick the <b>Serial port</b> (&#8635; refreshes the list).</li><li>Match the device: <b>Baud rate</b> (1200&ndash;115200, default 19200), <b>Parity</b>, <b>Data bits</b>, <b>Stop bits</b>. <b>Custom baud</b> overrides the list.</li><li><b>RTS Toggle</b> raises RTS while sending, for RS-485 adapters that switch direction on RTS. Leave it off for adapters with automatic direction control (most USB adapters).</li><li><b>Remove Echo</b> is for adapters that echo what they send: the echo of the request is dropped before the reply. Leave it off otherwise &mdash; on an adapter without echo, single writes (FC05/FC06), whose reply equals the request, would time out.</li></ol>
<h3>Modbus/TCP Security (TCP-SEC)</h3>
<figure class="shot narrow"><img src="/manual-connect-tls.jpg" width="636" height="402" loading="lazy" alt="TCP-SEC tab of the connection dialog: IP address, port 802, connect timeout, client certificate, private key and CA certificate rows with Choose and Remove buttons, Verify device certificate"><figcaption>TCP-SEC: the certificate files and the device check.</figcaption></figure>
<ol class="body-list"><li>Open <b>Connect &rarr; TCP-SEC</b>, enter the IP address and port (802).</li><li><b>Client certificate</b> and <b>Private key</b>: the PEM files the device trusts (issued by the device&rsquo;s or your own certificate authority). <b>Choose&hellip;</b> loads a file once; it is kept in the application&rsquo;s data folder, not in the dialog.</li><li><b>CA certificate</b>: the certificate that signed the device&rsquo;s certificate. With <b>Verify device certificate</b> ticked, a device whose certificate it did not sign is refused &mdash; untick it only for a test device with a self-signed certificate.</li><li><b>Connect</b>. The log names the TLS version; a refusal says why (untrusted device, wrong name, expired, or the device rejected the client certificate).</li></ol>
<div class="callout note"><div class="c-label">Note &mdash; auto-reconnect</div><p>With <b>Auto-reconnect</b> ticked, a dropped connection is retried up to 10 times with growing pauses (2 s up to 15 s); the log shows &ldquo;Auto-reconnect attempt n/10&rdquo;.</p></div>
<div class="callout tip"><div class="c-label">Tip</div><p>Unknown baud rate or slave ID? Use <a class="inline-link" href="#scanning">Auto-detect</a> <span class="ed pro">Pro</span> in the Slave Scan tab.</p></div>
</section>

<section id="polling" class="doc-section">
<h2>Poll windows &amp; registers <span class="ed both">Std + Pro</span></h2>
<table class="doc-table"><thead><tr><th style="width:60px">FC</th><th style="width:170px">Reads</th><th>Type</th></tr></thead><tbody><tr><td>FC01</td><td>Coil Status</td><td>Read/write bits</td></tr><tr><td>FC02</td><td>Input Status</td><td>Read-only bits</td></tr><tr><td>FC03</td><td>Holding Registers</td><td>Read/write 16-bit words</td></tr><tr><td>FC04</td><td>Input Registers</td><td>Read-only 16-bit words</td></tr></tbody></table>
<ul class="body-list">
<li><b>New poll window</b> (+ Window or <span class="kbd">Ctrl</span>+<span class="kbd">M</span>): Name, Function, Start address, Quantity (max 125), Slave ID, Interval (ms). In Pro, <b>&#8593; Import CSV</b> loads a register map with descriptions.</li>
<li><b>Base 0 / Base 1</b>: Base 0 is protocol addressing (first register = 0), Base 1 documentation addressing (first register = 1). Choose what your device manual uses. A &ldquo;40001&rdquo;-style manual usually means Base 1 with FC03.</li>
<li><b>Interval</b> is per window; <b>Delay</b> is a global gap between requests, useful for slow serial devices.</li>
</ul>
<h3>The register table</h3>
<p>Every value is shown at once as <b>Decimal, Hex, Binary, ASCII, 32-bit signed/unsigned, 64-bit signed/unsigned and 64-bit float</b>, plus a <b>Description</b>. A value that changed since the last poll is marked &#9650;.</p>
<ul class="body-list">
<li><b>Double-click a value</b> to write it (FC06/FC05/FC16) &mdash; see <a class="inline-link" href="#writing">Writing</a>. <b>Double-click the description</b> to name the register.</li>
<li><b>Right-click</b>: <i>Copy value</i>, <i>Write value</i>, <i>Value Names</i> (show 0 as &ldquo;Off&rdquo;, 1 as &ldquo;Run&rdquo;&hellip;), <i>Conditional Colors</i> (colour a cell by a rule). On a 32-bit cell, right-click picks the <b>word order</b>: big-endian, word-swapped, byte-swapped or fully reversed.</li>
<li>Row buttons: &#128202; <i>Add to Dashboard</i> and &#128200; <i>Log to History</i> <span class="ed pro">Pro</span>.</li>
<li><b>Filter&hellip;</b> narrows the rows; <b>&#11015; Export CSV</b> saves the active window or all windows.</li>
<li><span class="ed pro">Pro</span> <b>Snapshot</b> stores a baseline and highlights what changed since (<b>Clear diff</b> ends it); <b>PDF report</b> prints a Modbus commissioning report of the windows.</li>
</ul>
<div class="callout note"><div class="c-label">Scaling</div><p>In <b>Pro</b> the register table always shows the raw value the device sent. Engineering units belong to <a class="inline-link" href="#tags">tags</a> (Scale and Offset) and to <a class="inline-link" href="#history">History series</a>, so one register can be scaled once and used everywhere. In <b>Standard</b>, right-click &rarr; <b>Scaling</b> multiplies and offsets the value in the table.</p></div>
</section>

<section id="writing" class="doc-section">
<h2>Writing values <span class="ed both">Std + Pro</span></h2>
<p>The <b>Write</b> tab writes <b>FC05</b> single coil, <b>FC06</b> single register and <b>FC16</b> multiple registers. <b>FC22</b> mask write and <b>FC23</b> read/write are in the <a class="inline-link" href="#monitoring">Test Center</a>, which shows the reply. Choose the <b>Format</b> (16-bit, 32-bit signed/unsigned/float, 64-bit signed/unsigned/float) and the tool splits the value into registers in the word order you selected. Enter the register address, value (or comma-separated values) and slave ID, then <b>Send command &rarr;</b>. The reply or the exception is reported at once.</p>
<p>For a quick change, double-click a value in the register table: the <b>Write Register</b> dialog opens with the address filled in.</p>
<div class="callout warn"><div class="c-label">Warning</div><p>A write changes the controller. Check the slave ID, the address base and the value before sending &mdash; especially on running machinery.</p></div>
</section>

<section id="monitoring" class="doc-section">
<h2>Chart, Serial Monitor &amp; Test Center <span class="ed both">Std + Pro</span></h2>
<ul class="body-list">
<li><b>Chart</b>: up to three charts, each one register with its slave, format, name and Y range. <b>Cursor</b> reads values off the line, and <b>Log</b> records the series to a file you can download.</li>
<li><b>Serial Monitor</b>: the bytes on the wire, as HEX or ASCII with timestamps &mdash; on Modbus TCP the whole MBAP frame (transaction ID, unit ID), on RTU one line per frame even when the adapter delivers it in pieces. It keeps running across a reconnect. <b>Download</b> saves the capture.</li>
<li><b>Test Center</b>: compose one request by hand &mdash; FC01&ndash;06, 15, 16, 22, 23, 08 (diagnostics, with sub-codes), 11 (comm event counter), 17 (report server ID) and 43/14 (device identification) &mdash; and inspect the exact reply. FC22 has AND and OR mask fields, FC23 a write address beside the read address and quantity, FC08 a data word next to the sub-code, FC43 the read code (basic, regular, extended or one object) and an object ID; FC17 shows the run status. A value that is not a number is refused, not sent as 0. Without a connection <b>Send</b> is off and its tooltip says why. A history keeps the last requests.</li>
</ul>
</section>

<section id="scanning" class="doc-section">
<h2>Scanning &amp; diagnostics</h2>
<p><b>Slave Scan</b> <span class="ed both">Std + Pro</span> probes a range of slave IDs (From ID / To ID) with one read and lists who answers &mdash; for a device on the bus whose address is unknown. A device that answers with a Modbus exception counts as found &mdash; it is there, and the register or function code is what to change. <b>Address Scan</b> sweeps a register range on one slave in blocks and lists which addresses return data, reading address by address where a block has a gap &mdash; for mapping an undocumented device; the result exports to CSV.</p>
<p><b>&#9889; Auto-detect</b> <span class="ed pro">Pro</span>, in the Slave Scan tab, tries baud rates, parity settings and slave IDs on a COM port (or unit IDs behind a TCP gateway) until a device answers, then <b>Use these settings</b> applies them.</p>
<p><b>&#128269; Diagnose</b> <span class="ed pro">Pro</span>, in the status bar, reads the recent error history and says what kind of failure it is: no reply, timeouts now and then, a Modbus exception, refused or reset TCP, garbled frames, port not found or port busy &mdash; with what to check for each.</p>
<a class="vid" href="https://youtu.be/7PQM_slccgM" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/7PQM_slccgM/hqdefault.jpg" alt="Slave Scan and Address Scan explained" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: Slave Scan &amp; Address Scan</div></a>
<a class="vid" href="https://youtu.be/ra5-DnKZBgY" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/ra5-DnKZBgY/hqdefault.jpg" alt="Auto-detect and connection diagnostics" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: Auto-detect &amp; Diagnose</div></a>
</section>

<section id="slave" class="doc-section">
<h2>Slave simulator <span class="ed both">Std + Pro</span></h2>
<p>The <b>Slave</b> tab makes ModbusManager a Modbus server that answers like real hardware: for testing a SCADA, HMI or PLC program before the device exists, for training, or as the far end of the gateway.</p>
<figure class="shot"><img src="/manual-slave.jpg" width="1300" height="850" loading="lazy" alt="Slave tab: slave devices on the left, register table with simulated values marked SIM, the server section with TCP port 5503 running, the Link panel showing a connected master and the request log"><figcaption>Slave ID 5 with four simulated registers and a PID process at 10&ndash;15; the Link panel shows the master that is reading it.</figcaption></figure>
<ol class="body-list">
<li><b>+</b> under <b>Slave devices</b> adds a block: Slave ID, Register type (Holding, Input, Coils, Discrete Inputs), Start address, Quantity (up to 1000). A slave ID can have several blocks; overlapping blocks are refused.</li>
<li>Under <b>Server</b> start <b>TCP</b> on a port (502 by default) and/or <b>RTU</b> on a COM port. The RTU line has its own baud, data bits, parity and stop bits &mdash; independent of the Connect dialog, so the same PC can be master on one port and slave on another.</li>
<li>Type a value straight into the <b>Decimal</b> column, or press the &#9881; button for a simulation.</li>
</ol>
<figure class="shot narrow" style="max-width:360px"><img src="/manual-simdlg.jpg" width="356" height="372" loading="lazy" alt="Simulate register dialog: type sine wave, data type UInt16, min 200, max 260, period 60000 ms, interval 200 ms"><figcaption>A sine wave between 200 and 260 with a one-minute period.</figcaption></figure>
<p>Simulation types: <b>Static value</b> <span class="ed pro">Pro</span>, <b>Counter &uarr;</b>, <b>Counter &darr;</b>, <b>Sine wave</b>, <b>Random</b>, <b>Ramp</b> and <b>PID loop (simulated process)</b>, each as UInt16, Int16, Int32, UInt32 or Float32 with a word order. Keep the simulation interval well below the master's poll interval, and a sine period at least ten times the poll interval, or the master sees repeated or skipped values.</p>
<p>The <b>PID loop</b> uses six holding registers: +0 process value &times;10, +1 setpoint &times;10, +2 output 0&ndash;1000, +3 mode (1 = auto), +4 P &times;10, +5 I in seconds. A master &mdash; or the dashboard's <a class="inline-link" href="#dashboard">PID faceplate</a> &mdash; can change the setpoint and watch the process follow.</p>
<h3>Link panel</h3>
<p>The <b>Link</b> line tells you whether a master is really there: &ldquo;TCP :502 &mdash; master 192.168.0.10, connected &hellip; requests &middot; last 0.7 s ago&rdquo;, the RTU request rate and bad-CRC frames (wrong baud or parity), requests for a unit ID this slave does not have, and refused requests with the reason in the <b>Request log</b> below.</p>
</section>

<section id="tags" class="doc-section">
<h2>Tags &amp; Structured Text <span class="ed pro">Pro</span></h2>
<p>A tag gives a value a name, so dashboards, alarms, the Historian, the gateway and scripts can use <code>WellLevel</code> instead of &ldquo;slave 1, FC03, address 0&rdquo;.</p>
<figure class="shot"><img src="/manual-tags-crop.jpg" width="1300" height="280" loading="lazy" alt="Tags tab: register tags WellLevel, Flow, PumpPower, Inflow and Flow_ls with live values, internal tags SpecificEnergy and Overflowing, and a Structured Text script computing them"><figcaption>Register tags (REG), a scaled tag (Flow_ls) and internal tags (INT) computed by a Structured Text loop.</figcaption></figure>
<table class="doc-table"><thead><tr><th style="width:150px">Type</th><th>Description</th></tr></thead><tbody>
<tr><td>Register (REG)</td><td>A Modbus value: Slave ID, Reg Type, Address, Data type (Int16, UInt16, Int32, UInt32, Float32), Word order (High word first / Low word first), <b>Scale &times;</b> and <b>Offset +</b>.</td></tr>
<tr><td>Internal (INT)</td><td>A value that lives in the application, usually set by a script.</td></tr>
<tr><td>Siemens S7 (S7)</td><td>A value in an S7 PLC: PLC, area (DB, M, I, Q), DB number, byte, bit and type. See <a class="inline-link" href="#s7">Siemens S7</a>.</td></tr>
</tbody></table>
<figure class="shot"><img src="/manual-tag-new.jpg" width="1170" height="118" loading="lazy" alt="New Tag editor: name Energy_kWh, type Register, slave ID 1, holding register 40, UInt32, high word first, scale 0.1, offset 0"><figcaption>A 32-bit energy counter in 0.1 kWh counts, shown in kWh: Scale 0.1.</figcaption></figure>
<p><b>Scale and offset</b>: value = raw &times; scale + offset. A write to a scaled tag (from the dashboard, a script or the gateway) is converted back to the raw register value. Names start with a letter and contain letters, digits and <code>_</code>; they are not case-sensitive in scripts. Renaming a tag carries its dashboard bindings, alarms and history with it; deleting one tells you first where it is used.</p>
<div class="callout note"><div class="c-label">Note &mdash; where values come from</div><p>A register tag gets its value from polling: its address must be inside a running poll window or bound to a dashboard element, and polling (&#9654; Start) must run.</p></div>
<h3>Structured Text</h3>
<p>The <b>Script Editor (Structured Text)</b> runs IEC 61131-3 style code against the tags. <b>&#9654; Run once</b> tests it; <b>&#9654; Start loop</b> runs it every <b>Loop interval</b> (minimum 100 ms). The output box shows each assignment or the error with its line number. A run that never ends is stopped after 2 s. After five errors in a row the loop pauses 30 s and tries again (then 1, 2, up to 5 minutes), so a device that was away for a while does not leave the script stopped.</p>
<div class="code-box"><span class="cm">(* specific energy of the pump and an overflow flag *)</span><br><span class="ck">IF</span> Flow &gt; 0 <span class="ck">THEN</span><br>&nbsp;&nbsp;SpecificEnergy := PumpPower / Flow;<br><span class="ck">ELSE</span><br>&nbsp;&nbsp;SpecificEnergy := 0;<br><span class="ck">END_IF</span>;<br><br>Overflowing := Inflow &gt; Flow <span class="ck">AND</span> WellLevel &gt; 80;</div>
<p style="margin-top:.9rem">Supported: <code>:=</code>, <code>+ - * /</code>, <code>MOD</code>, comparisons <code>= &lt;&gt; &lt; &gt; &lt;= &gt;=</code>, <code>AND OR XOR NOT</code>, <code>TRUE FALSE</code>, <code>IF &hellip; ELSIF &hellip; ELSE &hellip; END_IF</code>, <code>CASE x OF 1: &hellip; 2, 3: &hellip; 4..9: &hellip; ELSE &hellip; END_CASE</code>, <code>FOR i := 1 TO n BY step DO &hellip; END_FOR</code> (the step may be negative), <code>WHILE &hellip; DO &hellip; END_WHILE</code>, <code>REPEAT &hellip; UNTIL &hellip; END_REPEAT</code>, <code>EXIT</code> (leave the loop), <code>RETURN</code> (end the script) and comments <code>(* *)</code>. Names are not case-sensitive.</p>
<p id="st-blocks"><b>Function blocks</b> keep their state from one run to the next (starting the loop starts them from scratch). Declare each one in a <code>VAR &hellip; END_VAR</code> block at the top of the script, then call it by its name:</p>
<ul class="body-list">
<li><b>Timers</b>: <code>TON</code> (on-delay: Q once IN has been TRUE for PT), <code>TOF</code> (off-delay), <code>TP</code> (a pulse of exactly PT). Times are written <code>T#5s</code>, <code>T#500ms</code>, <code>T#1m30s</code>; ET written to a tag is in milliseconds. A timer is only as exact as the loop interval.</li>
<li><b>Edges</b>: <code>R_TRIG</code>, <code>F_TRIG</code> &mdash; Q for one run when CLK rises or falls.</li>
<li><b>Counters</b>: <code>CTU</code>, <code>CTD</code>, <code>CTUD</code> &mdash; count rising edges; R resets, LD loads PV.</li>
<li><b>Latches</b>: <code>SR</code> (set wins), <code>RS</code> (reset wins).</li>
</ul>
<div class="code-box"><span class="ck">VAR</span><br>&nbsp;&nbsp;StartDelay : TON;<br>&nbsp;&nbsp;Edge &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;: R_TRIG;<br>&nbsp;&nbsp;Starts &nbsp;&nbsp;&nbsp;&nbsp;: CTU;<br><span class="ck">END_VAR</span><br><br><span class="cm">(* motor runs 5 s after the command *)</span><br>StartDelay(IN := RunCmd, PT := T#5s);<br>Motor := StartDelay.Q;<br><br><span class="cm">(* count the starts *)</span><br>Edge(CLK := Motor);<br>Starts(CU := Edge.Q, R := ResetCount, PV := 1000);<br>StartCount := Starts.CV;</div>
<p style="margin-top:.9rem"><b>? Help</b> in the editor lists every statement and block, with this example to copy.</p>
<figure style="margin:1.6rem 0;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--ink)">
  <div id="tagVideo" style="position:relative;cursor:pointer;line-height:0" onclick="tagPlayVideo()" role="button" tabindex="0" aria-label="Play the Tags and Structured Text walkthrough" onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();tagPlayVideo();}">
    <img src="/tags-video-thumb.jpg" width="1600" height="1000" loading="lazy" decoding="async" alt="ModbusManager Pro Tags tab: eight tags with live values, a Structured Text script computing kilowatts, and the script log showing the two values it wrote" style="width:100%;height:auto;display:block">
    <span style="position:absolute;inset:0;display:flex;align-items:center;justify-content:center;background:rgba(22,24,26,.35)"><span style="display:flex;align-items:center;justify-content:center;width:78px;height:78px;border-radius:50%;background:var(--safety);color:var(--ink);font-size:30px;padding-left:6px">&#9654;</span></span>
    <span style="position:absolute;right:10px;bottom:10px;background:rgba(22,24,26,.85);color:#E6E8E3;font-family:'IBM Plex Mono',monospace;font-size:.72rem;padding:2px 7px;border-radius:2px">5:34</span>
  </div>
  <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:.68rem;color:var(--steel);padding:.6rem .9rem;background:var(--ink)">Naming registers, a 32-bit energy counter read as one number, and a Structured Text loop producing kilowatts from a meter that reports none.</figcaption>
</figure>
<script>
function tagPlayVideo() {
  var box = document.getElementById('tagVideo');
  if (!box || box.dataset.loaded) return;
  box.dataset.loaded = '1';
  // nocookie, and only now: before this click the page has asked YouTube for nothing.
  box.innerHTML = '<div style="position:relative;padding-top:62.5%">' +
    '<iframe src="https://www.youtube-nocookie.com/embed/igjH7twe3xM?autoplay=1&rel=0" ' +
    'title="Tags and Structured Text: the Modbus register your meter does not have" ' +
    'style="position:absolute;inset:0;width:100%;height:100%;border:0" ' +
    'allow="accelerometer; autoplay; encrypted-media; picture-in-picture" ' +
    'allowfullscreen></iframe></div>';
  if (typeof gtag === 'function') gtag('event', 'video_play', { event_category: 'Video', event_label: 'Manual-Tags' });
}
</script>
</section>

<section id="dashboard" class="doc-section">
<h2>HMI dashboard <span class="ed pro">Pro</span></h2>
<p>The <b>Dashboard</b> is a drag-and-drop canvas for operator screens. Pick an element from the palette, place it, bind it to a register, tag or S7 address in the <b>Properties</b> panel, then press <b>&#9654; Runtime</b> to operate it.</p>
<figure class="shot"><img src="/manual-dash-edit.jpg" width="1680" height="1050" loading="lazy" alt="Dashboard in edit mode with the Modern theme: element palette on the left (Standard Objects, Basic, Solar/Energy, Process, HVAC, Input/Data, Charts, Actions), a pump station with wet-well tank, pump, valve, pipes, KPI cards, alarm banner, trend and gauge; the tank is selected"><figcaption>Edit mode, Modern theme: palette on the left, page tabs and toolbar on top, the selected tank outlined.</figcaption></figure>
<h3>Pages and toolbar</h3>
<ul class="body-list">
<li><b>Pages</b>: <b>+</b> adds one; double-click a tab for <b>Page settings</b> &mdash; name, size, and <b>Popup page</b> (hidden from the tabs, opened by clicking an element whose <i>Open popup</i> points to it). The tab&rsquo;s &times; deletes a page after asking; <span class="kbd">Ctrl</span>+<span class="kbd">Z</span> brings it back.</li>
<li><b>Undo / Redo</b> (<span class="kbd">Ctrl</span>+<span class="kbd">Z</span> / <span class="kbd">Ctrl</span>+<span class="kbd">Y</span>), <b>Copy / Paste</b> (<span class="kbd">Ctrl</span>+<span class="kbd">C</span> / <span class="kbd">V</span>), snap to grid, background colour.</li>
<li><b>Theme</b>: <b>Classic</b> (flat) or <b>Modern</b> (cards, 3D equipment, glow). The theme changes only the look &mdash; no binding or setting of any element changes. In Modern, &#10024; switches the glow and moving-value effects.</li>
<li>&#128247; exports the page as PNG; &#128230; makes a <a class="inline-link" href="#runtime">Runtime package</a>; &#9974; goes full screen (Esc leaves).</li>
<li>Drag a frame to select several elements; arrow keys nudge; the <b>Actions</b> group aligns, locks, deletes and clears the page.</li>
</ul>
<h3>Elements</h3>
<table class="doc-table"><thead><tr><th style="width:140px">Group</th><th>Elements</th></tr></thead><tbody>
<tr><td>Standard Objects</td><td>Rectangle, Rounded Rect, Group Frame, Circle, Ellipse, Polygon, Polyline, Circular Arc, Ellipse Arc, Pie Segment, Ellipse Segment, Static Text, Connector</td></tr>
<tr><td>Basic</td><td>Gauge, Image, Multi-State, Lamp, Bar, Value, KPI Card, Button, Toggle, Line</td></tr>
<tr><td>Solar / Energy</td><td>Semi Gauge, Battery, 3-Phase Meter, PV Energy Flow, PV Array, Inverter, Grid Connection, EV Charger, Heat Pump, Energy Accounting, Trend, Flow Arrow, Icon + Value, Progress Bar, Status Badge</td></tr>
<tr><td>Process</td><td>Tank, Motor, Valve, Pump, Pipe, Silo, Conveyor</td></tr>
<tr><td>HVAC</td><td>Fan, Boiler, Damper, Heating Coil, Cooling Coil, Filter, Compressor, AHU, Thermostat, Humidifier, Heat Exchanger, Chiller, Rooftop Unit, VRF Indoor Unit</td></tr>
<tr><td>Input / Data</td><td>Slider, Enum Write, Setpoint, PID Loop, Clock</td></tr>
<tr><td>Refrigeration</td><td>Cold Room, Display Case, Compressor Rack</td></tr>
<tr><td>Weather</td><td>Wind Compass, Irradiance, Outdoor Air</td></tr>
<tr><td>Water</td><td>Reservoir, Wet Well, Flow Meter</td></tr>
<tr><td>Electrical</td><td>Circuit Breaker, Busbar, Transformer, Generator, Transfer Switch, 3-Phase Meter</td></tr>
<tr><td>Charts</td><td>Bar Graph, Value Table, Device Table, Status Bits, Indoor Unit, Motor / Drive, Annunciator, Multi Trend, Alarm List, Alarm Banner</td></tr>
</tbody></table>
<h3>Properties and binding</h3>
<p>Select an element to open <b>Properties</b>. <b>Source</b> is <b>Register</b> (slave ID, register type, address &mdash; polled in the background while polling runs, even without a poll window), <b>Tag</b>, or <b>Siemens S7</b>. The other fields follow the element: label, min/max, unit, decimals, font size, compare and threshold, on/off colours and labels, states (<code>0=Off:#8892a4,1=On:#00d4aa</code>), options for Enum Write, write value for a Button, flow and spin direction, image file, size, layer order. In the Modern theme a <b>Style (Modern)</b> block adds main and second colour, alarm and warning levels, arc span, glow and glass card. A <b>KPI Card</b> shows the change over a period, in per cent or in units.</p>
<h3>Trends and channel charts</h3>
<ul class="body-list">
<li><b>Trend</b>: one value over time. <b>Max points</b> sets the length, <b>Sample interval (ms)</b> how often a point is taken (default 1000 ms; never faster than the value actually arrives). A steady value keeps drawing.</li>
<li>A Trend or Multi Trend channel can take its <b>Source &rarr; History</b>: pick a series the <a class="inline-link" href="#history">Historian</a> logs, and the chart draws what History holds and follows as new samples are stored &mdash; a page opened in the afternoon shows the morning too.</li>
<li>A trend line breaks only where the data really stopped: a gap longer than 5 s, or three samples, whichever is longer. A short pause in polling no longer cuts the line.</li>
<li><b>Bar Graph, Value Table, Multi Trend, Alarm List</b> hold several channels: <b>&#128203; Edit channels&hellip;</b> sets each channel&rsquo;s source (register or tag), name, unit, colour and, for Multi Trend and Value Table, <b>Visible when</b> (show the channel only while a tag is non-zero).</li>
<li><b>Multi Trend</b> adds max points, sample interval, <b>Scroll back (min)</b> up to 24 h, decimals, Y range and legend position. In Runtime it has pause, zoom on X and Y, a time-window dialog and a scroll-back slider.</li>
<li><b>Alarm List</b> uses manual thresholds or the <a class="inline-link" href="#alarms">alarm system</a>; with the alarm system it, and the <b>Alarm Banner</b>, offer <b>&#10003; Ack all</b>.</li>
<li>A Value Table, Device Table, Alarm List or Alarm Banner that you have scrolled keeps its place while the values update.</li>
</ul>
<h3>PID Loop faceplate</h3>
<p>The <b>PID Loop</b> element shows a controller: PV, setpoint, output bar, a small trend, auto/manual and the P, I and D values. Each role &mdash; Process value, Setpoint, Output, Auto/Manual, Manual output, P, I, D &mdash; is bound to a register or a tag, with a raw-divisor for PV/SP and for the output (e.g. 10 when the register holds &times;10). In Runtime the operator can change the setpoint, switch auto/manual and set the manual output, each after a confirmation. P, I and D are only displayed.</p>
<figure class="shot"><img src="/s7-dashboard.png" loading="lazy" alt="Dashboard with a PID faceplate for a supply temperature loop in an S7 PLC, values of DB1 and a multi trend of PV, SP and output read over PUT/GET"><figcaption>A PID faceplate and a Multi Trend bound to a loop in a Siemens S7 PLC.</figcaption></figure>
<h3>Group Frame</h3>
<p>A <b>Group Frame</b> draws a frame with a title around the elements of one unit (&ldquo;AHU-1 supply&rdquo;, &ldquo;Pump 1&rdquo;). It is always behind the other elements and only its title takes the mouse, so the elements inside stay clickable. Drag it by the title and every element wholly inside it moves along. The title sits on the border or on a bar, left or centred; line, fill, colour and corner radius are yours. An optional <b>alarm point</b> &mdash; a register bit, a register compared with a value, a tag or one of the app&rsquo;s alarms &mdash; turns the frame red with ALARM (or amber with WARN) next to the title, so you see from across the room which unit has the problem; without a reading the chip shows &ldquo;?&rdquo;.</p>
<h3>Device Table</h3>
<p>The <b>Device Table</b> shows many devices of one kind, one row each: 24 inverters behind a data logger, 16 fans on one bus. Set the <b>rows</b> once (how many, the first number, a name such as <code>Inverter {n}</code>) and how the unit ID and the address move from one row to the next (<b>Unit ID step</b>, <b>Address step</b>: a Huawei SmartLogger keeps every inverter on unit 0, one block every 25 registers). <b>Edit columns&hellip;</b> sets each column: register or tag (a tag name with <code>{n}</code> or <code>{nn}</code> takes the row number), data type (U16, I16, U32, I32, F32, also word-swapped), gain, decimals, shown as a number, a number with a bar or a status text, and a total under the column (sum, average, min or max). A fault and a warning rule colour the row; a row whose device stops answering is dimmed. A click on a header sorts, a click on a row opens that device&rsquo;s details. The table only reads.</p>
<p>A column whose value stops arriving dims on its own; the whole row dims only when everything it shows is old.</p>
<h3>Status Bits</h3>
<p><b>Status Bits</b> shows each bit of a 16- or 32-bit status word by name, with what a set bit means: OK, Info, Warning or Fault. A profile fills the names: ABB Drives status word (ACS580, ACS880, ACH580), CiA 402 statusword, PROFIdrive ZSW1 (SINAMICS), Huawei SUN2000 State 1 and Alarm 1&ndash;3; <b>Custom</b> starts empty. The full view lists every named bit; the compact view only the set ones, or a text of your own (&ldquo;No alarms&rdquo;) when none is set.</p>
<h3>Annunciator</h3>
<p>The <b>Annunciator</b> is a grid of labelled tiles, as on a control panel. A tile is a register bit, a register compared with a value, a tag, or one of the app&rsquo;s <a class="inline-link" href="#alarms">alarms</a>, with a severity: Alarm (red), Warning (amber) or Status (green, for states such as &ldquo;Pump 1 running&rdquo;). With <b>Flash until ACK</b> a new alarm flashes until <b>ACK</b>, then stays lit while it lasts; one that clears before ACK keeps flashing, so a short alarm is not missed. <b>Steady</b> only lights. ACK on a tile that follows an app alarm acknowledges it in the alarm system too, so the alarm list and the history see it. <b>Mark the first alarm</b> labels FIRST the tile that started a burst, until all are normal again. <b>Test</b> lights every tile for 3 seconds. <b>Fill from a status word profile</b> makes one tile per named bit of one register. A point without a reading is shown as unknown, never as normal.</p>
<h3>Indoor Unit and Motor / Drive faceplates</h3>
<p>As on the PID faceplate, each point is a role bound to a register or a tag, and a role left unbound is not drawn. The <b>Indoor Unit</b> faceplate (a VRF indoor unit or a fan-coil) shows on/off, room temperature, the setpoint that belongs to the mode, mode, fan speed, alarm, filter, thermo and occupancy; in Runtime it switches the unit on or off after a confirmation and sets the setpoint, mode and fan speed. The <b>Motor / Drive</b> faceplate shows the drive&rsquo;s state (FAULT with its code, HAND, RUNNING, STOPPED), frequency, current, power, the speed reference against the actual speed, ready, at-setpoint and warning lamps and run hours. Start and Stop ask first, Reset sends a pulse and goes back, &minus; and + change the reference. <b>CMD &ne; FB</b> warns when the drive has not followed a start or a stop within the set time. A yes/no point can be one bit of a status word and a number can be divided: the <b>ABB Drives profile</b> preset binds the control word, the reference (&divide; 200) and the status word&rsquo;s bits on one unit ID in one click. In HAND, Start, Stop and the reference are blocked. <b>Write the command again every (ms)</b> is for a drive whose fieldbus watchdog counts only writes (for example ABB 58.15 = Cw / Ref1 / Ref2): while the drive runs, ModbusManager writes the run command and the reference again at that interval, and the faceplate says <i>Holding</i>. Stop, Reset, a fault, a lost link, opening another workspace or closing the window end it.</p>
<h3 id="equipment-values">HVAC equipment with values</h3>
<p>The <b>AHU</b>, <b>Chiller</b>, <b>Rooftop Unit</b> and <b>VRF Indoor Unit</b> have a <b>View</b> choice in Properties. <b>Symbol</b> is the small picture for an overview page. <b>With values</b> draws the unit larger, with each bound value in its own labelled box and a dotted line to the place where it is measured, so &ldquo;Flow 45.2 &deg;C&rdquo; and &ldquo;Return 32.1 &deg;C&rdquo; are never confused. As on the faceplates, each point is a role bound to a register or a tag: a yes/no point can be one bit of a status word, a number can be divided (&divide; 10 when the register holds tenths), and a role left unbound is not drawn. The run state is the element&rsquo;s own source; a fault point, with an optional fault text, turns the state at the top red. In this view the decimal mark follows the app&rsquo;s language (22,4 in German), and when the link drops the values show &mdash; rather than the last reading. These elements only read.</p>
<ul class="body-list">
<li><b>AHU</b>: inlet and supply air temperature, airflow, and up to three coils (preheat, cooling, reheat), each with valve position and flow and return temperature at its own pipe.</li>
<li><b>Chiller</b>: chilled water flow and return, condenser water in and out, capacity and up to four compressors, each from its own point or following the run state. Without condenser points the chiller is drawn air-cooled, with fans on top.</li>
<li><b>Rooftop Unit</b>: supply, return and outside air temperature, the outside air damper (its blades follow the position), the mode by name from <b>Modes</b> (<code>1=Cool,2=Heat,3=Fan,4=Auto</code>) and up to four compressors.</li>
<li><b>VRF Indoor Unit</b>: room temperature, setpoint, fan speed and discharge air, with the mode and the fan speed by name from <b>Modes</b> and <b>Fan speeds</b>, written as on the Indoor Unit faceplate. The discharge air is blue when cooling and orange when heating. To switch the unit or change its setpoint, put the <b>Indoor Unit</b> faceplate next to it.</li>
</ul>
<h3 id="with-values">Every device: Symbol or With values, fault and limits</h3>
<p>The Pump, Valve, Tank, Pipe, Motor, Fan, Damper, Heating Coil, Cooling Coil, Filter, Humidifier, Heat Exchanger, Boiler and Compressor have the same <b>View</b> choice as the AHU: <b>Symbol</b>, or <b>With values</b>, where each bound point (current, speed, temperatures, position&hellip;) gets its own labelled box. The element&rsquo;s own source stays as it was; a point not bound is not drawn.</p>
<ul class="body-list">
<li><b>Fault</b>: a fault point turns the symbol red with <b>FAULT</b>, and the fault text is its tooltip. <b>Fault to the alarm list</b> also raises it in the <a class="inline-link" href="#alarms">alarms</a>.</li>
<li>A <b>Tank</b> draws the limits that are set (HH, H, L, LL) and blinks the one passed. A <b>Valve</b> or <b>Damper</b> with a command and a feedback point shows a mismatch when they differ by more than the tolerance (5 %) for longer than 10 s.</li>
<li><b>Value</b>, <b>Icon + Value</b> and <b>KPI Card</b> have a <b>Limits</b> section: warning and critical, high and low, with <b>Hysteresis</b> so a value on the limit does not flicker. Classic colours the number and frame and marks &#9650; / &#9660; before the label; Modern uses its level colours. <b>Limit crossing to the alarm list</b> raises them as alarms (warning, or critical).</li>
</ul>
<h3>Button, Setpoint and Lamp</h3>
<ul class="body-list">
<li><b>Button</b> modes: <b>Toggle</b> (0 &harr; 1), <b>Fixed value</b> (the same value on every press) and <b>Pulse</b> (on, then off after 100&ndash;10&nbsp;000 ms). The pulse&rsquo;s release is written by the application itself, also if the window is closed mid-pulse. <b>Ask before writing</b> asks a question of your own first. A <b>Feedback (state)</b> point colours the button by the state read back.</li>
<li><b>Setpoint</b> has &minus; / + buttons with a <b>Step</b>, and <b>Min</b> / <b>Max</b>. The typed or stepped value is a proposal until <b>Set</b> or Enter writes it.</li>
<li><b>Lamp</b> can show its state text or its value under it (<b>Text under the lamp</b>).</li>
</ul>
<h3>3-Phase Meter and PV Energy Flow</h3>
<p>The <b>3-Phase Meter</b> shows voltages (phase and line), currents as bars up to the rated current, power, power factor, frequency and energy, with unbalance for voltage and current. Phases are coloured as IEC 60445 (L1 brown, L2 black, L3 grey; red-yellow-blue is an option). <b>Bind</b> fills every point for an <b>Eastron SDM630</b> (input registers, float32) or a <b>Schneider PM5000</b> (holding registers, float32, 4-quadrant power factor) at one unit ID. The meter reads 32-bit floats itself, so no tag is needed.</p>
<p><b>PV Energy Flow</b> draws PV, grid, battery and house with animated flows. Powers are in W. <b>Bind</b> fills a <b>Deye hybrid</b> or a <b>Huawei SUN2000 with a meter</b>, with the signs as the makers state them. Without a house point the house is the balance: PV + bought &minus; sold + discharged &minus; charged, marked as calculated.</p>
<h3>Electrical single-line elements</h3>
<p><b>Circuit Breaker</b> (closed, tripped, withdrawn), <b>Busbar</b>, <b>Transformer</b> (load, temperature), <b>Generator</b> (running, fault, power), <b>Transfer Switch</b> (source 1 / 2, available, auto), and <b>PV Array</b>, <b>Inverter</b>, <b>Grid Connection</b>, <b>EV Charger</b> and <b>Heat Pump</b> (COP, flow and return, defrost) make a single-line diagram. An element is drawn live from its own voltage point, or else from the element it is <b>Fed by</b>; one not read yet is drawn dead. In Runtime a click on a breaker closes or opens it, after a confirmation, once its state is read &mdash; never while it is tripped or withdrawn.</p>
<h3>Energy Accounting</h3>
<p><b>Energy Accounting</b> reads a meter&rsquo;s total energy counter (kWh) that the <a class="inline-link" href="#history">History</a> logs, and shows the consumption per day, week, month or year in steps, the total, the cost with <b>Price per unit</b>, the peak demand with <b>Peak price per kW</b>, and the same part of the period before (&ldquo;vs yesterday, same time&rdquo;). A counter that is reset is handled. In Runtime the period can be changed for viewing only.</p>
<h3>Refrigeration, weather and water</h3>
<ul class="body-list">
<li><b>Cold Room</b> and <b>Display Case</b>: air temperature, setpoint, door, defrost, evaporator fan, cooling, light and night blind. <b>Too warm</b> counts only after its delay and not during a defrost or the time set after it, as HACCP records want; a door open too long is shown in seconds. <b>Compressor Rack</b>: suction and discharge pressure, suction temperature, capacity and the compressors running. These elements only read; <b>Alarms to the alarm list</b> raises their alarms.</li>
<li><b>Wind Compass</b> (direction where the wind comes from, speed and gust, in m/s, km/h, knots or mph with the Beaufort number), <b>Irradiance</b> (W/m&sup2;, today&rsquo;s kWh/m&sup2;, panel temperature) and <b>Outdoor Air</b> (temperature, humidity, dew point, pressure).</li>
<li><b>Reservoir</b> (level, inflow, outflow, overflow, HH/H/L/LL), <b>Wet Well</b> (level, the pumps with their start and stop levels as lines, pump faults) and <b>Flow Meter</b> (flow, totaliser, reverse flow).</li>
</ul>
<p>The <b>Properties</b> panel can be made wider: drag its left edge (up to half the window); a double-click on the edge sets it back.</p>
<h3>Runtime mode and writes</h3>
<figure class="shot"><img src="/manual-dash-run.jpg" width="1300" height="700" loading="lazy" alt="The pump station dashboard in Runtime during a high-level alarm: the alarm banner reads Alarms: 1, High level, the tank is red at 100 percent, the pump is off and the valve closed"><figcaption>Runtime during a high-level alarm: the banner, the red tank and gauge, the stopped pump.</figcaption></figure>
<ul class="body-list">
<li>Write elements (Button, Toggle, Slider, Setpoint, Enum Write, PID) write <b>only in Runtime</b>, and only after the element has read a value, so a click in edit mode or on an empty screen never sends anything.</li>
<li>A value that stops arriving is dimmed and keeps its last reading; hover shows &ldquo;Not current &mdash; last update &hellip;&rdquo;. Text in a numeric field shows &ldquo;&mdash;&rdquo;.</li>
</ul>
<a class="vid" href="https://youtu.be/9ux-IB1ksv0" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/9ux-IB1ksv0/hqdefault.jpg" alt="Modern HMI pump station" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: a pump station HMI in the Modern theme</div></a>
<a class="vid" href="https://youtu.be/2nMcH6QDCd4" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/2nMcH6QDCd4/hqdefault.jpg" alt="Dashboard HMI tutorial" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: Dashboard HMI tutorial</div></a>
</section>

<section id="runtime" class="doc-section">
<h2>Runtime edition <span class="ed pro">Pro</span></h2>
<p>A machine builder designs the screen once in Pro and installs it on every machine&rsquo;s panel PC, where it runs full screen with no editor. See also the <a class="inline-link" href="/modbus-hmi-runtime.html">HMI Runtime page</a>.</p>
<figure class="shot narrow" style="max-width:460px"><img src="/manual-runtime-pkg.jpg" width="456" height="539" loading="lazy" alt="Runtime package dialog: machine or line name, service PIN and repeat PIN, start with Windows, screen size fit to the machine's screen, Export package, and Install on this PC with Choose package"><figcaption>&#128230; in the dashboard toolbar: export a package, or install one on this PC.</figcaption></figure>
<ol class="body-list">
<li><b>Export</b>: name the machine or line, set a <b>Service PIN</b> (4&ndash;8 digits), choose <i>Start with Windows</i> and the screen size (<i>Fit to the machine&rsquo;s screen</i> or <i>Actual size 1:1</i>), then <b>Export package</b>. A <code>.mmrt</code> file is written to Documents. It carries the dashboard, tags and script &mdash; not the connection settings and not the gateway.</li>
<li><b>Install</b>: on the panel PC open &#128230; &rarr; <b>Choose package&hellip;</b> and restart. The PC opens the dashboard full screen; on the first start it asks for this machine&rsquo;s connection (and S7 PLC addresses).</li>
<li><b>Service</b>: press <span class="kbd">Ctrl</span>+<span class="kbd">Shift</span>+<span class="kbd">F12</span> (on many laptops with <span class="kbd">Fn</span>) or hold the top-right corner for 5 s, then the PIN. The Service menu has Connection settings, Siemens S7 PLCs, Install another package, Licence, Open the editor (only with a Pro licence or trial), Make this an ordinary PC, and Close the application. Five wrong PINs lock it for a minute.</li>
</ol>
<p><b>Licensing</b>: a Runtime key (<code>MBUSR-</code>, &#36;39 per machine) runs packages without limit but never opens the editor. A PC with a Pro licence or trial runs them too. Without either, a package runs as a 2-hour demo: then polling stops and the Machine ID is shown with an Activate button; a restart gives another 2 hours.</p>
<a class="vid" href="https://youtu.be/bRSKx166mhc" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/bRSKx166mhc/hqdefault.jpg" alt="Runtime for OEM machines" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: one dashboard on every machine</div></a>
</section>

<section id="history" class="doc-section">
<h2>History (Historian) <span class="ed pro">Pro</span></h2>
<p>The Historian stores values in a local database for days or months and charts any time range.</p>
<figure class="shot"><img src="/manual-history.jpg" width="1300" height="830" loading="lazy" alt="History tab: three logged series with deadband and scale fields, time range buttons, data management with database size, export CSV and delete older than, and the chart of the wet well level over one hour"><figcaption>Logged series on the left, one hour of the wet well level on the right.</figcaption></figure>
<ul class="body-list">
<li><b>Start logging</b>: &#128200; on a register row or a tag, or <b>+ Add</b> in <b>Logged Series</b> (name, register or tag, slave, function, address, data type, word order, unit). Recording starts at once.</li>
<li>Samples arrive at the poll rate. <b>Deadband</b> stores a sample only when the value moved at least that much (0 = store all); writes to disk are batched every 5 s.</li>
<li><b>Scale &times;</b> and &#9881; <b>Display scale</b> (scale, offset, decimals, chart min/max) change how a series is shown; the database keeps the raw value, so a scale can be corrected later.</li>
<li><b>Time range</b>: 1h, 24h, 7d, All, or From/To. Drag on the chart to zoom, <b>Manual scale</b> fixes the Y axis, <b>Min/max lines</b> marks the extremes; the statistics show points, min, max and average.</li>
<li><b>Data management</b>: database size, <b>&#11015; Export CSV</b> of the selected series (ISO time, milliseconds, value), and <b>Delete data older than</b> 1 day &hellip; 1 year or a date. Series definitions are kept.</li>
</ul>
<p>More on intervals and deadband: <a class="inline-link" href="/modbus-logging-interval-deadband.html">logging interval &amp; deadband</a> &middot; <a class="inline-link" href="/modbus-to-csv-logging.html">CSV export</a>.</p>
<a class="vid" href="https://youtu.be/szRmw1vP85A" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/szRmw1vP85A/hqdefault.jpg" alt="Historian tutorial" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: logging Modbus data with the Historian</div></a>
</section>

<section id="alarms" class="doc-section">
<h2>Alarms <span class="ed pro">Pro</span></h2>
<figure class="shot"><img src="/manual-alarms.jpg" width="1300" height="235" loading="lazy" alt="Alarms tab: one active critical alarm High level with an Ack button, sound on, repeat until ack, and the alarm definitions High level and Pump power high with their warning and critical limits"><figcaption>An active critical alarm waiting for acknowledgement, and two definitions.</figcaption></figure>
<ul class="body-list">
<li><b>+ New alarm</b>: name, description, source (register or tag) and condition: greater, less, greater or equal, less or equal, equal, not equal, between, outside range.</li>
<li>Greater/less conditions have two optional levels, <b>&#9888; Warning limit</b> and <b>&#9940; Critical limit</b>; equal/not equal take a value; range conditions take lower and upper.</li>
<li><b>Hysteresis</b> keeps a value that hovers at the limit from raising and clearing the alarm repeatedly; <b>Delay (s)</b> raises it only after the condition has held that long.</li>
<li><b>Active alarms</b> lists what is raised; <b>&#10003; Ack</b> acknowledges. <b>Sound on / Muted</b> and <i>Repeat until ack</i> / <i>Beep once</i> choose the alert. <b>History</b> lists raised, cleared and acknowledged times.</li>
<li>On a dashboard, the <b>Alarm Banner</b> and an <b>Alarm List</b> in alarm-system mode show the same alarms and acknowledge them.</li>
</ul>
<h3 id="notifications">Notifications: e-mail, Telegram, webhook</h3>
<p><b>&#128232; Notifications</b> next to <b>Active alarms</b> sends alarms out: by <b>e-mail</b> (your SMTP server, e.g. Gmail with an app password), to a <b>Telegram</b> group (a bot made with @BotFather; <b>Find chat ID</b> fills the chat after one message in the group) or to a <b>webhook</b> (HTTP POST with JSON &mdash; ntfy, Home Assistant, Node-RED, n8n, Slack or Teams workflows). Each channel has a <b>test</b> button and a status line.</p>
<ul class="body-list">
<li><b>When to send</b>: alarm raised, warning &rarr; critical, back to normal, acknowledged; the lowest level; the same alarm again only after a number of minutes (a flapping alarm sends once); and above a number of messages a minute, one message lists them all (a PLC going offline raises many at once).</li>
<li>Each alarm has a <b>Notify</b> box (on by default). Dashboard element faults and limits that go to the alarm list are sent too.</li>
<li>The messages are in the application&rsquo;s language and name the site, the alarm, the value and the limit. A failed send is tried again three times, a minute apart.</li>
<li>The application sends them, so they work with the window closed and on a Runtime machine. Passwords and tokens stay on the computer: they are not saved in the workspace or in a Runtime package &mdash; a Runtime machine gets the settings with its package and its own passwords through the service menu.</li>
</ul>
<div class="callout note"><div class="c-label">Note</div><p>Alarms are evaluated and notifications sent by the application while it runs &mdash; keep it running in the tray (<i>Keep running when window is closed</i>) for unattended monitoring.</p></div>
<a class="vid" href="https://youtu.be/2kxppR82puk" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/2kxppR82puk/hqdefault.jpg" alt="Alarms tutorial" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: alarms on Modbus values</div></a>
</section>

<section id="gateway" class="doc-section">
<h2>Gateway <span class="ed pro">Pro</span></h2>
<p>The gateway polls several devices as a master and republishes the values you choose as one <b>common Modbus TCP map</b> &mdash; or as a data block an S7 PLC reads with GET, or to an <b>MQTT</b> broker such as Home Assistant&rsquo;s &mdash; with type and scale conversion both ways. Writes from the PLC (or from Home Assistant) are forwarded to the device.</p>
<figure class="shot"><img src="/manual-gateway.jpg" width="1210" height="820" loading="lazy" alt="Gateway tab: PLC side slave TCP port 5602, Siemens side S7 server with port 102 and allowed PLC addresses, source endpoints PS-02 station over TCP and Calculated tags, and five mapping rows from the station registers and a tag into the common map"><figcaption>Two endpoints (a TCP device and this application&rsquo;s tags) mapped into one common register map.</figcaption></figure>
<ol class="body-list">
<li><b>PLC side</b>: the <b>Slave TCP port</b> the PLC or SCADA connects to (502 by default).</li>
<li><b>Source endpoints</b>: <b>+ TCP</b> (host, port), <b>+ RTU</b> (COM port, baud, parity), <b>+ Siemens S7</b> (a PLC from the S7 list) and <b>+ Tags</b> (this application&rsquo;s tags, including script results).</li>
<li><b>Mapping rows</b>: name, endpoint, mode (<b>read</b> device &rarr; map, or <b>write</b> map &rarr; device), source slave ID, type and address (an S7 address or a tag for those endpoints), data type, scale and offset, then the destination: <b>Modbus map</b> (common slave ID, type, address, data type), <b>S7 DB</b> (DB, byte, bit, S7 type) or <b>MQTT</b> (topic, unit, Home Assistant device class).</li>
<li><b>Start gateway</b>. Each endpoint and row shows its state; a row with an error says why.</li>
</ol>
<p><b>&#11014; Import CSV</b> and <b>&#11015; Export CSV</b> move rows and endpoints to and from a spreadsheet. <b>Start gateway automatically</b> plus the tray options <i>Keep running when window is closed</i> and <i>Start with Windows</i> run it unattended. The gateway configuration is saved with the workspace.</p>
<h3>S7 server: the PLC reads a DB from ModbusManager</h3>
<p>With <b>Serve the rows whose Dest is &ldquo;S7 DB&rdquo; to Siemens PLCs</b> the gateway also answers as an S7 server (port 102): an S7-1200/1500 reads the rows with a <b>GET</b> block and writes them with <b>PUT</b> &mdash; no Modbus program in the PLC. In TIA Portal create a GET/PUT connection to an unspecified partner at this PC&rsquo;s IP address and use absolute addresses such as <code>P#DB100.DBX0.0 BYTE 16</code>. A DB is as long as its rows reach, in steps of 16 bytes; a PUT is forwarded to the row&rsquo;s source when its value changes.</p>
<div class="callout warn"><div class="c-label">Allowed PLC addresses</div><p>Only PLCs listed in <b>Allowed PLC addresses</b> (comma-separated IPs) can connect. An empty list refuses everyone, and the panel warns about it. The list applies at once; removing an address drops that PLC.</p></div>
<h3 id="mqtt">MQTT and Home Assistant</h3>
<p>A row with Dest <b>MQTT</b> publishes its value to an MQTT broker &mdash; Home Assistant&rsquo;s Mosquitto add-on or any other &mdash; as <code>&lt;base topic&gt;/&lt;topic&gt;/state</code>, retained. A 32-bit float is published with 7 significant digits (21.8, not 21.79999924). The row keeps its own source, scale and offset; only the destination differs, so a device can feed the common map, an S7 DB and MQTT at the same time from one connection.</p>
<figure class="shot"><img src="/sun2000-ha-gateway.png" width="1320" height="825" loading="lazy" alt="Gateway tab: MQTT panel connected to a Home Assistant broker with discovery on, a SUN2000 endpoint, and mapping rows with Dest MQTT, unit and Home Assistant device class"><figcaption>The MQTT panel connected to Home Assistant, and rows with Dest MQTT.</figcaption></figure>
<ol class="body-list">
<li>In the <b>MQTT</b> panel tick <b>Publish the rows whose Dest is &ldquo;MQTT&rdquo;</b>, then set the <b>Broker</b> address and port (1883; 8883 with <b>TLS</b>), <b>User</b>, <b>Password</b> and the <b>Base topic</b>.</li>
<li>Set a row&rsquo;s <b>Dest</b> to <b>MQTT</b>. Its columns become the topic (empty: made from the name), the unit and the Home Assistant device class; the last column shows what the row becomes in Home Assistant.</li>
<li><b>Start gateway</b>. The panel says <i>connected</i>, or why not: user name or password refused, no broker at this address, broker not reachable, certificate not trusted.</li>
</ol>
<p>With <b>Home Assistant discovery</b> on, each MQTT row appears in Home Assistant by itself, all under one device, with its name, unit and device class: a value as a <i>sensor</i> (a coil or discrete input as a <i>binary sensor</i>), a write row as a <i>number</i> (a coil as a <i>switch</i>). Rows with device class <i>energy</i> are published as growing totals for the Energy dashboard. A write row also takes commands from <code>&lt;base&gt;/&lt;topic&gt;/set</code>: the value goes to the device and is read back. <b>Publish alarms</b> sends every alarm event to <code>&lt;base&gt;/alarms/event</code> and keeps each active alarm retained at <code>&lt;base&gt;/alarms/&lt;id&gt;</code>, removed when it clears. <code>&lt;base&gt;/status</code> says <i>online</i> or <i>offline</i>, so Home Assistant shows the entities as unavailable when the gateway stops or the PC drops off. A row deleted here is removed from Home Assistant too.</p>
<div class="callout"><div class="c-label">The password stays on this PC</div><p>The broker password is stored apart from the gateway configuration and is never written to a workspace or a CSV export. A workspace moved to another PC asks for it again. Home Assistant&rsquo;s Mosquitto add-on accepts a Home Assistant user name and password.</p></div>
<p>Full example with a free workspace: <a class="inline-link" href="/huawei-sun2000-home-assistant.html">Huawei SUN2000 to Home Assistant over Modbus and MQTT</a>.</p>
<a class="vid" href="https://youtu.be/ulX6KnXWPto" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/ulX6KnXWPto/hqdefault.jpg" alt="Gateway tutorial" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: several devices behind one PLC connection</div></a>
</section>

<section id="s7" class="doc-section">
<h2>Siemens S7 <span class="ed pro">Pro</span></h2>
<p>Pro reads and writes Siemens S7-1200, S7-1500 and S7-300/400 PLCs over S7 communication (PUT/GET) &mdash; data blocks, merkers, inputs and outputs &mdash; with no communication block in the PLC program. It has been tested against a real S7 PLC and is no longer marked beta.</p>
<ol class="body-list">
<li>In TIA Portal: CPU properties &rarr; Protection &amp; Security &rarr; <i>Permit access with PUT/GET communication</i>; for every DB you read, turn off <i>Optimized block access</i>; download.</li>
<li>In ModbusManager: Tags &rarr; <b>Siemens S7&hellip;</b> (also in the gateway, the dashboard source and the Runtime service menu) &rarr; <b>+ Add PLC</b>: ID, name, IP address, port 102, rack 0 and slot 1 for S7-1200/1500 (slot 2 for S7-300/400), poll interval. <b>Test read</b> checks an address.</li>
<li>Create S7 tags, bind dashboard elements to <b>Siemens S7</b>, or add an S7 endpoint to the gateway.</li>
</ol>
<p>Address syntax: <code>DB1,REAL4</code> &middot; <code>DB1,INT2</code> &middot; <code>DB1,X12.0</code> (bit) &middot; <code>MW2</code> &middot; <code>M0.0</code> &middot; <code>IW64</code>. Writes are converted to the address type (a bit takes 0/1, integers are rounded, REAL keeps decimals). The PLC&rsquo;s state shows as online, connecting, error, or idle when nothing reads from it. The PLC ID ties tags to the PLC, so a runtime package keeps working when each machine&rsquo;s PLC has a different IP.</p>
<p>Full guide: <a class="inline-link" href="/siemens-s7-put-get.html">Siemens S7-1200 / S7-1500 PUT/GET from a PC</a>.</p>
</section>

<section id="workspaces" class="doc-section">
<h2>Workspaces &amp; templates</h2>
<p>A <b>workspace</b> <span class="ed both">Std + Pro</span> is one JSON file with your setup. <b>&#128190; Workspace</b> saves it to Documents; the folder button opens one from the list or by <b>Browse&hellip;</b>. On quit the application asks whether to save.</p>
<table class="doc-table"><thead><tr><th style="width:50%">Saved in the workspace</th><th>Not in the workspace</th></tr></thead><tbody><tr><td>Poll windows and their descriptions, Value Names, conditional colours, chart series, slave blocks; in Pro also the dashboard (pages, theme, effects, background), tags, the script and its interval, which series the Historian logs, and the gateway configuration (opening asks before applying it).</td><td>Connection settings (each PC keeps its own), alarm definitions and the S7 PLC list (kept by the application), simulations on slave registers, and recorded history.</td></tr></tbody></table>
<p><b>Device templates</b> <span class="ed pro">Pro</span> load ready poll windows for a device &mdash; ebm-papst EC fan, Huawei SmartLogger, Siemens S7-1200 (as Modbus TCP server), a generic energy meter and a generic VFD &mdash; and <b>Save template</b> stores your own. Saving under a name that exists asks, then replaces that template. A templates file that cannot be read is set aside as <code>device-templates.damaged-&lt;time&gt;.json</code> and reported, never overwritten. Templates carry poll windows only; use a workspace to move a complete setup.</p>
<figure class="shot narrow" style="max-width:580px"><img src="/manual-templates.jpg" width="576" height="735" loading="lazy" alt="Device templates dialog listing built-in templates and the save current polls as a template field"><figcaption>Device templates.</figcaption></figure>
<p>Ready workspaces for many devices are on the device guide pages (Guides menu), e.g. <a class="inline-link" href="/eastron-sdm630-modbus.html">Eastron SDM630</a> or <a class="inline-link" href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>.</p>
<p id="device-library"><b>&#128218; Device library</b> <span class="ed pro">Pro</span> lists those workspaces inside the application, with a search and categories (energy meters, solar, drives, HVAC, pumps, PLC, BACnet network, Home Assistant). <b>Open</b> shows what the workspace holds &mdash; pages, elements, poll windows, tags, whether it has a script &mdash; and that it brings no connection, and asks before it replaces yours (<b>Save mine first&hellip;</b>). <b>Open in ModbusManager</b> on a device guide page does the same from the browser.</p>
<p>If a workspace has tags that cannot be created (for example a reserved name such as <code>In</code>), a window lists each one with the reason, the dashboard elements and script lines that use it, and how to fix it; the rest of the workspace opens as usual.</p>
</section>

<section id="licensing" class="doc-section">
<h2>Licensing</h2>
<figure class="shot narrow" style="max-width:440px"><img src="/manual-license.jpg" width="440" height="458" loading="lazy" alt="Licence window with status, Machine ID and copy button, Buy license, the key field and Activate license"><figcaption>The licence window (&#128273; License). The Machine ID shown is an example.</figcaption></figure>
<ul class="body-list">
<li><b>Trial</b>: 14 days with every feature, from the first start. Reinstalling does not reset it. When it ends, the licence window opens instead of the application until a key is activated.</li>
<li><b>Machine ID</b>: shown in the licence window, with a copy button. A key is issued for that ID: buy on <a class="inline-link" href="/#pricing">modbusmanager.com</a>, enter the Machine ID, and the key arrives by e-mail.</li>
<li><b>Activate</b>: paste the key (Pro keys start <code>MBUSP-</code>, Standard <code>MBUS-</code>, Runtime <code>MBUSR-</code>) and press <b>Activate license</b>. The licence is perpetual for that machine.</li>
<li><b>New computer</b>: a key is bound to one machine; write to <a class="inline-link" href="mailto:support@modbusmanager.com">support@modbusmanager.com</a> to move it.</li>
<li>Updates are free for 12 months from purchase; see the <a class="inline-link" href="/license-terms.html">licence terms</a>.</li>
</ul>
<a class="vid" href="https://youtu.be/OG_EjQLwi1I" target="_blank" rel="noopener"><div class="th"><img src="https://i.ytimg.com/vi/OG_EjQLwi1I/hqdefault.jpg" alt="How to activate your licence" loading="lazy"><span>&#9654;</span></div><div class="lb">&#9654; Watch: activating your licence</div></a>
</section>

<section id="languages" class="doc-section">
<h2>Languages</h2>
<p>The interface is translated into nine languages, chosen from the flag in the toolbar. <b>Pro</b>: English, German, Spanish, French, Portuguese, Ukrainian, Chinese, Polish and Estonian. <b>Standard</b>: the same with Russian in place of Ukrainian. A restart applies the choice everywhere.</p>
</section>

<section id="troubleshooting" class="doc-section">
<h2>Troubleshooting</h2>
<table class="doc-table"><thead><tr><th style="width:220px">Symptom</th><th>Check</th></tr></thead><tbody>
<tr><td>No reply from a TCP device</td><td>IP and port (502), that the PC reaches the network (ping), the unit ID, and whether another master is holding the device&rsquo;s only connection.</td></tr>
<tr><td>RTU: timeouts</td><td>COM port, baud, parity, data and stop bits; A/B polarity of RS-485; termination on long lines; the slave ID. Try <b>Auto-detect</b>.</td></tr>
<tr><td>Exception 02 (illegal address)</td><td>Address base (0 or 1), function code (FC03 vs FC04), and that the block does not run past the device&rsquo;s map &mdash; read fewer registers.</td></tr>
<tr><td>32-bit values look absurd</td><td>Word order: right-click the 32-bit cell and try the four orders, or set <i>Low word first</i> on the tag.</td></tr>
<tr><td>A dashboard element shows &ldquo;&mdash;&rdquo; or is dimmed</td><td>Polling is stopped, the source is wrong, or the value stopped arriving. Hover it for the last update; check the binding in Properties.</td></tr>
<tr><td>A write does nothing</td><td>The dashboard must be in <b>Runtime</b>, and the element must have read a value first. Input registers and discrete inputs cannot be written.</td></tr>
<tr><td>S7: connection refused or no data</td><td>PUT/GET permitted, optimized block access off for the DB, rack/slot, and for the S7 server that the PLC&rsquo;s IP is on the allowed list.</td></tr>
<tr><td>Trial expired</td><td>Activate a key for your Machine ID in the licence window.</td></tr>
</tbody></table>
<p>The <b>&#128269; Diagnose</b> link and <b>Auto-detect</b> (see <a class="inline-link" href="#scanning">Scanning</a>) answer most connection questions before a support e-mail. If you write to support, copy the diagnostic text from the licence reminder&rsquo;s <i>I am stuck</i> page.</p>
</section>

<section id="faq" class="doc-section">
<h2>FAQ</h2>
<div class="faq-list">
<div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">How do I connect to a Modbus TCP device?<span class="icon">+</span></div><div class="faq-a">Press Connect, stay on TCP/IP, enter the IP address and port (502 by default) and connect; then set the slave/unit ID in the poll window and press Start.</div></div>
<div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Which function codes are supported?<span class="icon">+</span></div><div class="faq-a">Reading: FC01, FC02, FC03, FC04. The Write tab writes FC05, FC06 and FC16. The Test Center sends any single request, including FC15, FC22 mask write, FC23 read/write, FC08 diagnostics, FC11, FC17 and FC43/14 device identification.</div></div>
<div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">What is the difference between address base 0 and base 1?<span class="icon">+</span></div><div class="faq-a">Base 0 uses protocol addresses (first register = 0); Base 1 uses documentation addresses (first register = 1). Pick the one your device manual uses.</div></div>
<div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Can I test without hardware?<span class="icon">+</span></div><div class="faq-a">Yes. The Slave tab simulates one or more devices over TCP or RTU, with counters, sine waves, ramps, random values and a simulated PID process.</div></div>
<div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">What is the difference between Standard and Pro?<span class="icon">+</span></div><div class="faq-a">Standard ($49) is the master/slave test tool. Pro ($119) adds the HMI dashboard, tags and Structured Text, Historian, alarms, gateway, Siemens S7 and Runtime packages.</div></div>
<div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Is there a free trial?<span class="icon">+</span></div><div class="faq-a">Yes, 14 days with every feature and no credit card. After that you activate a key issued for your machine.</div></div>
<div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Windows shows &ldquo;Windows protected your PC&rdquo; when I run the installer &mdash; is that a problem?<span class="icon">+</span></div><div class="faq-a">No. The installer is code-signed, but SmartScreen shows this notice for releases it has not seen many times yet. Click <strong>More info</strong>, then <strong>Run anyway</strong>. Every release is published on our <a href="https://github.com/vend123/modbusmanager-downloads/releases">GitHub releases page</a>, so you can check the download comes from the official source.</div></div>
</div>
</section>
</main>
</div>


<section class="cta-strip">
  <h2>Start with the 14-day trial</h2>
  <p>Install ModbusManager Pro on Windows and follow this manual to connect, poll and build your first dashboard.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-cta-yellow" onclick="gtag('event','file_download',{'event_category':'Download','event_label':'ModbusManagerPro-Manual-CTA','product':'pro','value':1})">Download Pro trial</a>
    <a href="/ModbusManagerPro_UserManual.pdf" class="btn-cta-outline">Download PDF manual</a>
  </div>
</section>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el){var item=el.parentElement;item.classList.toggle('open');}
</script>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
</body>
</html>
