<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Modbus Logging Interval and Deadband: How to Choose | ModbusManager</title>
<meta name="description" content="How to choose a Modbus logging interval and deadband: rows per day at each interval, sampling five times faster than the change you need to see, and the one thing a deadband hides about a dead connection.">
<meta name="keywords" content="Modbus logging interval, Modbus deadband, Modbus polling interval, Modbus log size, Modbus historian interval, Modbus sample rate, Modbus data logging settings">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/modbus-logging-interval-deadband.html">

<!-- Open Graph -->
<meta property="og:title" content="Modbus Logging Interval and Deadband: How to Choose">
<meta property="og:site_name" content="ModbusManager">
<meta property="og:description" content="Choose a Modbus logging interval and deadband with the arithmetic: rows per day, sensible deadbands per signal type, and why a flat log is not proof of a live link.">
<meta property="og:url" content="https://modbusmanager.com/modbus-logging-interval-deadband.html">
<meta property="og:type" content="website">
<meta property="og:image" content="https://modbusmanager.com/og-modbus-interval.png">

<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Modbus Logging Interval and Deadband: How to Choose">
<meta name="twitter:description" content="Choose a Modbus logging interval and deadband with the arithmetic: rows per day, sensible deadbands per signal type, and why a flat log is not proof of a live link.">
<meta name="twitter:image" content="https://modbusmanager.com/og-modbus-interval.png">

<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<!-- JSON-LD: TechArticle + FAQPage + SoftwareApplication -->
<script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "TechArticle",
    "headline": "Modbus Logging Interval and Deadband: How to Choose",
    "description": "How to choose a Modbus logging interval and deadband: rows per day at each interval, sampling five times faster than the change you need to see, and the one thing a deadband hides about a dead connection.",
    "author": {
      "@type": "Organization",
      "name": "ModbusManager"
    },
    "publisher": {
      "@type": "Organization",
      "name": "ModbusManager",
      "url": "https://modbusmanager.com"
    },
    "mainEntityOfPage": {
      "@type": "WebPage",
      "@id": "https://modbusmanager.com/modbus-logging-interval-deadband.html"
    },
    "datePublished": "2026-08-08"
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "What logging interval should I use for Modbus data?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Sample at least five times faster than the fastest change you need to see. For debugging a control sequence that means 100-500 ms for a short run; for commissioning a plant, 1-5 s; for energy and long-term trending, 30 s to 5 min. One second per signal produces 86 400 rows a day, so twenty signals for a month is about 51.8 million rows - worth estimating before you start rather than at export time."
        }
      },
      {
        "@type": "Question",
        "name": "What does a deadband do?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "It stores a value only when the value has moved by more than a set amount since the last stored one. On a steady signal sampled every second, most rows are identical and carry no information; a deadband removes them while keeping the shape of any real change. Set it slightly above the signal's noise floor and below the smallest change you would act on."
        }
      },
      {
        "@type": "Question",
        "name": "Should I put a deadband on every signal?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "No. Energy counters increase monotonically and every increment matters. Status and state words are discrete, and each transition is the reason you are logging them. Deadband belongs on analogue measurements that dither - voltages, temperatures, power readings."
        }
      },
      {
        "@type": "Question",
        "name": "How do I tell a flat signal from a dead connection?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "With a deadband you cannot, because both look like an absence of rows. Keep at least one series logged on a plain time interval with no deadband. If that series has a gap, the link was down; if it has rows and the others do not, the process really was steady."
        }
      },
      {
        "@type": "Question",
        "name": "Can different devices use different intervals?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Yes. Each poll window has its own interval, so an energy meter read every 30 seconds can share a connection with a drive read every second. On a serial line the scheduler serialises the requests onto the one bus and always runs whichever window is due first."
        }
      }
    ]
  }
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}

/* NAV */
nav{display:flex;justify-content:space-between;align-items:center;gap:1.5rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.5rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.05em;color:var(--muted)}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}

/* HAZARD STRIPE */
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}

/* HERO */
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:720px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:640px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}

/* SECTION */
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}

/* WHAT IS HMI */
.explainer-grid{display:grid;grid-template-columns:1fr 1fr;gap:3rem;align-items:start}
.explainer-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.definition-box{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem}
.definition-box .def-label{font-family:'IBM Plex Mono',monospace;font-size:0.65rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.5rem}
.definition-box p{font-size:0.9rem;color:var(--body);line-height:1.7}

/* WIDGET GRID */
.widget-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.widget-card{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.widget-icon{font-size:1.6rem;margin-bottom:0.7rem}
.widget-name{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.04em;margin-bottom:0.4rem}
.widget-desc{font-size:0.85rem;color:var(--body);line-height:1.65}

/* STEPS */
.steps{display:grid;grid-template-columns:repeat(4,1fr);gap:1.5rem;counter-reset:step}
.step{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem;position:relative}
.step::before{counter-increment:step;content:counter(step);font-family:'Saira Condensed',sans-serif;font-size:2.5rem;font-weight:700;color:var(--enclosure2);position:absolute;top:0.5rem;right:1rem;line-height:1}
.step-label{font-family:'IBM Plex Mono',monospace;font-size:0.62rem;color:var(--amber-ink);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.4rem}
.step-title{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.step-text{font-size:0.85rem;color:var(--body);line-height:1.65}

/* TAG ENGINE */
.tag-block{display:grid;grid-template-columns:1.1fr 1fr;gap:3rem;align-items:start}
.tag-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.code-box{background:var(--ink);color:#D4D8D0;font-family:'IBM Plex Mono',monospace;font-size:0.8rem;line-height:1.7;padding:1.4rem 1.6rem;border-radius:3px;overflow-x:auto}
.code-box .cm{color:#5F7A5F}
.code-box .ck{color:var(--safety)}
.code-box .cv{color:#8EC0B0}

/* COMPARE TABLE */
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}

/* FAQ */
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}

/* CTA STRIP */
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}

/* FOOTER */
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}

@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-links{display:none}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .explainer-grid,.tag-block{grid-template-columns:1fr}
  .widget-grid{grid-template-columns:1fr 1fr}
  .steps{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){
  .widget-grid,.steps{grid-template-columns:1fr}
}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "ModbusManager",
      "item": "https://modbusmanager.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Data Logger Software",
      "item": "https://modbusmanager.com/modbus-data-logger-software.html"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Logging Interval and Deadband",
      "item": "https://modbusmanager.com/modbus-logging-interval-deadband.html"
    }
  ]
}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>


<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub" aria-current="page"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
            <a href="/lufft-ws-weather-sensor-modbus.html">Lufft WS weather sensors</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128268;&#65039;</span>EV charging<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/alfen-eve-modbus.html">Alfen Eve EV charger</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
            <a href="/grundfos-magna3-cim-modbus.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/carel-pco-modbus.html">Carel pCO (chiller / AHU)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127899;&#65039;</span>Controllers<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/omron-e5cc-modbus.html">Omron E5CC temperature controller</a>
            <a href="/danfoss-ak-cc-350-modbus.html">Danfoss AK-CC 350 case controller</a>
            <a href="/deepsea-dse7320-modbus.html">Deep Sea DSE7320 generator</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.11/Modbus.Manager.Pro.Setup.1.9.11.exe" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Interval-NavText', 'product': 'pro', 'value': 1})">Pro trial &#8595;</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.11/Modbus.Manager.Pro.Setup.1.9.11.exe" class="nav-cta" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Interval-Nav', 'product': 'pro', 'value': 1})">Download Pro trial</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">ModbusManager</a><span class="sep">&rsaquo;</span><a href="/modbus-data-logger-software.html">Data Logger Software</a><span class="sep">&rsaquo;</span><span aria-current="page">Logging Interval and Deadband</span></div><!-- /crumbs -->

<!-- HERO -->
<section class="hero">
  <div class="eyebrow">// ModbusManager Pro &mdash; Logging Settings</div>
  <h1>Modbus Logging <span class="accent">Interval</span><br>and Deadband</h1>
  <p class="hero-desc">Two settings decide whether a logging run is useful or useless, and both are easy to get wrong in the same direction: too fast, too much, too big to work with. This page has the arithmetic for choosing an interval, what a deadband actually saves, and the one thing a deadband quietly hides.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.11/Modbus.Manager.Pro.Setup.1.9.11.exe" class="btn-primary" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Interval-Hero', 'product': 'pro', 'value': 1})">Download Pro trial &mdash; free 14 days</a>
    <a href="/modbus-data-logger-software.html" class="btn-ghost">All logging features</a>
  </div>
  <p class="hero-note">Modbus RTU, ASCII and TCP &middot; Windows 10/11 &middot; One-time license</p>
  <a href="https://youtu.be/szRmw1vP85A" target="_blank" rel="noopener" onclick="gtag('event', 'tutorial_video_click', {'event_category': 'Video', 'event_label': 'ModbusManagerPro-Deadband-Hero'})" style="display:flex;align-items:center;gap:0.9rem;text-decoration:none;color:inherit;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--plate);max-width:520px;margin-top:1.4rem">
    <div style="position:relative;flex-shrink:0;width:160px;aspect-ratio:16/9;background:#000">
      <img src="https://i.ytimg.com/vi/szRmw1vP85A/hqdefault.jpg" alt="Modbus data logger: a deadband turns 52 rows into 6, the same line on the chart" style="width:100%;height:100%;object-fit:cover;display:block">
      <div style="position:absolute;inset:0;display:flex;align-items:center;justify-content:center">
        <div style="width:34px;height:34px;border-radius:50%;background:rgba(0,0,0,.55);display:flex;align-items:center;justify-content:center;border:1.5px solid #fff">
          <div style="width:0;height:0;border-top:6px solid transparent;border-bottom:6px solid transparent;border-left:10px solid #fff;margin-left:2px"></div>
        </div>
      </div>
    </div>
    <div style="font-family:'IBM Plex Mono',monospace;font-size:0.82rem;color:var(--ink);padding-right:0.8rem">▶ See the deadband work: 52 rows into 6, same line (3:40)</div>
  </a>
</section>

<div class="divider-line"></div>

<!-- INTERVAL MATH -->
<section class="section" id="rows">
  <div class="sec-label">// what an interval costs</div>
  <h2 class="sec-title">Rows add up faster than people expect</h2>
  <p class="sec-sub">Before choosing an interval, it is worth seeing what each one produces. These are rows per single logged signal, with no deadband.</p>

  <div style="max-width:900px;margin:1.6rem auto 0;overflow-x:auto">
    <table style="width:100%;border-collapse:collapse;font-size:0.88rem">
      <thead>
        <tr style="border-bottom:2px solid var(--steel)">
          <th style="text-align:left;padding:0.7rem 0.6rem;font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.04em;color:var(--ink)">Interval</th>
          <th style="text-align:right;padding:0.7rem 0.6rem;font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.04em;color:var(--ink)">Per day</th>
          <th style="text-align:right;padding:0.7rem 0.6rem;font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.04em;color:var(--ink)">Per month</th>
          <th style="text-align:right;padding:0.7rem 0.6rem;font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.04em;color:var(--ink)">Per year</th>
        </tr>
      </thead>
      <tbody style="color:var(--body);font-family:'IBM Plex Mono',monospace;font-size:0.84rem">
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.6rem">100 ms</td><td style="text-align:right;padding:0.6rem">864 000</td><td style="text-align:right;padding:0.6rem">25 920 000</td><td style="text-align:right;padding:0.6rem">315 360 000</td></tr>
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.6rem">1 s</td><td style="text-align:right;padding:0.6rem">86 400</td><td style="text-align:right;padding:0.6rem">2 592 000</td><td style="text-align:right;padding:0.6rem">31 536 000</td></tr>
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.6rem">5 s</td><td style="text-align:right;padding:0.6rem">17 280</td><td style="text-align:right;padding:0.6rem">518 400</td><td style="text-align:right;padding:0.6rem">6 307 200</td></tr>
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.6rem">30 s</td><td style="text-align:right;padding:0.6rem">2 880</td><td style="text-align:right;padding:0.6rem">86 400</td><td style="text-align:right;padding:0.6rem">1 051 200</td></tr>
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.6rem">1 min</td><td style="text-align:right;padding:0.6rem">1 440</td><td style="text-align:right;padding:0.6rem">43 200</td><td style="text-align:right;padding:0.6rem">525 600</td></tr>
        <tr><td style="padding:0.6rem">5 min</td><td style="text-align:right;padding:0.6rem">288</td><td style="text-align:right;padding:0.6rem">8 640</td><td style="text-align:right;padding:0.6rem">105 120</td></tr>
      </tbody>
    </table>
  </div>

  <div style="max-width:860px;margin:2rem auto 0;background:var(--plate);border-left:3px solid var(--safety);padding:1.2rem 1.4rem">
    <p style="margin:0;color:var(--body);line-height:1.8">Multiply by the number of signals. Twenty signals at one second for a month is <strong>51.8&nbsp;million rows</strong>. The same twenty at five seconds is 10.4&nbsp;million. Nothing about the data changed &mdash; only whether you can open it afterwards.</p>
  </div>
</section>

<div class="divider-line"></div>

<!-- CHOOSING -->
<section class="section" id="choosing">
  <div class="sec-label">// choosing an interval</div>
  <h2 class="sec-title">Sample the event, not the clock</h2>
  <p class="sec-sub">The right interval comes from the question you are trying to answer, not from what the software allows.</p>

  <div style="max-width:860px;margin:1.6rem auto 0;color:var(--body);line-height:1.8">
    <p>The rule of thumb worth remembering: <strong>sample at least five times faster than the fastest change you need to see.</strong> If a pump start takes two seconds to complete, a 400&nbsp;ms interval captures its shape; a two-second interval may catch the start and the end and nothing between them.</p>
    <p>Applied to the work people actually do:</p>
  </div>

  <div style="display:grid;grid-template-columns:repeat(auto-fit,minmax(280px,1fr));gap:1.4rem;max-width:1000px;margin:1.6rem auto 0">
    <div style="background:var(--plate);border:1px solid var(--steel);padding:1.3rem">
      <div style="font-family:'IBM Plex Mono',monospace;font-size:1.3rem;color:var(--amber-ink)">100&ndash;500 ms</div>
      <div style="font-family:'Saira Condensed',sans-serif;font-weight:600;color:var(--ink);text-transform:uppercase;letter-spacing:0.03em;margin:0.4rem 0 0.6rem">Debugging a sequence</div>
      <p style="margin:0;color:var(--body);font-size:0.9rem;line-height:1.7">Control word handshakes, drive ramps, a fault you are trying to reproduce. Run it for minutes, not days &mdash; this rate is for catching an event, not for record keeping.</p>
    </div>
    <div style="background:var(--plate);border:1px solid var(--steel);padding:1.3rem">
      <div style="font-family:'IBM Plex Mono',monospace;font-size:1.3rem;color:var(--amber-ink)">1&ndash;5 s</div>
      <div style="font-family:'Saira Condensed',sans-serif;font-weight:600;color:var(--ink);text-transform:uppercase;letter-spacing:0.03em;margin:0.4rem 0 0.6rem">Commissioning a plant</div>
      <p style="margin:0;color:var(--body);font-size:0.9rem;line-height:1.7">Enough resolution to see a load step or a string dropping out, and small enough to keep a week of data workable. This is the default most jobs should start from.</p>
    </div>
    <div style="background:var(--plate);border:1px solid var(--steel);padding:1.3rem">
      <div style="font-family:'IBM Plex Mono',monospace;font-size:1.3rem;color:var(--amber-ink)">30 s &ndash; 5 min</div>
      <div style="font-family:'Saira Condensed',sans-serif;font-weight:600;color:var(--ink);text-transform:uppercase;letter-spacing:0.03em;margin:0.4rem 0 0.6rem">Energy and trending</div>
      <p style="margin:0;color:var(--body);font-size:0.9rem;line-height:1.7">Consumption, temperatures, anything you will look at as a daily or monthly curve. A year fits comfortably and the export opens in a spreadsheet without complaint.</p>
    </div>
  </div>

  <div style="max-width:860px;margin:2rem auto 0;color:var(--body);line-height:1.8">
    <p>Two constraints sit on top of this. On a shared RS-485 line, the interval you can actually achieve is limited by the line itself &mdash; twenty devices at 9600&nbsp;baud need about a second for one full pass, so asking for one second leaves no margin. See <a href="/modbus-rtu-rs485-data-logger.html" style="color:var(--amber-ink)">Modbus RTU data logger over RS-485</a> for the timing. And devices do not have to share an interval: each poll window keeps its own, so a meter read every 30&nbsp;seconds can sit beside a drive read every second.</p>
  </div>
</section>

<div class="divider-line"></div>

<!-- DEADBAND -->
<section class="section" id="deadband">
  <div class="sec-label">// deadband</div>
  <h2 class="sec-title">Store the change, not the clock tick</h2>
  <p class="sec-sub">A deadband writes a value only when it has moved by more than a set amount since the last stored value. On steady signals this is the difference between a database that stays small and one that fills a disk with identical readings.</p>

  <div style="max-width:860px;margin:1.6rem auto 0;color:var(--body);line-height:1.8">
    <p>The saving depends entirely on how much the signal actually moves. A tank temperature that changes twice an hour, sampled every second, produces 86&nbsp;400 rows a day of which perhaps 50 carry information. A deadband removes the rest without losing the shape.</p>
    <p>Choosing the amount is a measurement question, not a storage one. Set it slightly larger than the noise floor of the signal and smaller than the smallest change you would act on:</p>
  </div>

  <div style="max-width:900px;margin:1.6rem auto 0;overflow-x:auto">
    <table style="width:100%;border-collapse:collapse;font-size:0.88rem">
      <thead>
        <tr style="border-bottom:2px solid var(--steel)">
          <th style="text-align:left;padding:0.7rem 0.6rem;font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.04em;color:var(--ink)">Signal</th>
          <th style="text-align:left;padding:0.7rem 0.6rem;font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.04em;color:var(--ink)">Typical noise</th>
          <th style="text-align:left;padding:0.7rem 0.6rem;font-family:'Saira Condensed',sans-serif;text-transform:uppercase;letter-spacing:0.04em;color:var(--ink)">Reasonable deadband</th>
        </tr>
      </thead>
      <tbody style="color:var(--body)">
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.7rem 0.6rem">Line voltage</td><td style="padding:0.7rem 0.6rem">&plusmn;0.2 V flicker</td><td style="padding:0.7rem 0.6rem">0.5&ndash;1 V</td></tr>
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.7rem 0.6rem">Active power</td><td style="padding:0.7rem 0.6rem">last digit dithering</td><td style="padding:0.7rem 0.6rem">1&ndash;2% of rated load</td></tr>
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.7rem 0.6rem">Temperature</td><td style="padding:0.7rem 0.6rem">&plusmn;0.1 &deg;C</td><td style="padding:0.7rem 0.6rem">0.2&ndash;0.5 &deg;C</td></tr>
        <tr style="border-bottom:1px solid var(--steel)"><td style="padding:0.7rem 0.6rem">Energy counter</td><td style="padding:0.7rem 0.6rem">none, monotonic</td><td style="padding:0.7rem 0.6rem">small or none &mdash; every increment matters</td></tr>
        <tr><td style="padding:0.7rem 0.6rem">Status / state word</td><td style="padding:0.7rem 0.6rem">none, discrete</td><td style="padding:0.7rem 0.6rem">none &mdash; every transition is the point</td></tr>
      </tbody>
    </table>
  </div>

  <div style="max-width:860px;margin:2rem auto 0;background:var(--plate);border-left:3px solid var(--red);padding:1.2rem 1.4rem">
    <div style="font-family:'IBM Plex Mono',monospace;font-size:0.7rem;color:var(--red);letter-spacing:0.08em;text-transform:uppercase;margin-bottom:0.6rem">What a deadband hides</div>
    <p style="margin:0 0 0.8rem;color:var(--body);line-height:1.8">A deadband records movement. It cannot record the absence of movement &mdash; and those two look identical in the data. If a signal sits perfectly still for six hours, so does the log. If the device stopped answering for six hours, the log also sits still.</p>
    <p style="margin:0;color:var(--body);line-height:1.8">So a deadband on its own is not proof that the link was alive. When the question you need to answer later is <em>&ldquo;was it running?&rdquo;</em> rather than <em>&ldquo;what was the value?&rdquo;</em>, log that signal without a deadband, or keep one plain time-based series alongside as a heartbeat.</p>
  </div>
</section>

<div class="divider-line"></div>

<!-- COMBINING -->
<section class="section" id="combining">
  <div class="sec-label">// putting it together</div>
  <h2 class="sec-title">A setup that survives a month unattended</h2>

  <div style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.8">
    <ol style="line-height:2;padding-left:1.4rem">
      <li><strong>Split signals by purpose, not by device.</strong> Fast diagnostics, plant trending and energy counters want different intervals. Give each its own poll window.</li>
      <li><strong>Set the interval from the event, then check the line can carry it.</strong> If the RS-485 arithmetic says no, raise the baud rate before lowering your ambition.</li>
      <li><strong>Apply a deadband only to analogue signals with noise.</strong> Leave counters and status words alone.</li>
      <li><strong>Keep one heartbeat series.</strong> One plain time-based signal with no deadband, so a gap in the record means a gap in reality.</li>
      <li><strong>Estimate the row count before you leave.</strong> Interval, signal count and days &mdash; the table above. If the answer is tens of millions, change something now rather than at export time.</li>
      <li><strong>Export a sample after an hour.</strong> Verify the format and the numbers while you are still on site. See <a href="/modbus-to-csv-logging.html" style="color:var(--amber-ink)">logging Modbus data to CSV</a> for the export traps.</li>
    </ol>
  </div>
</section>

<div class="divider-line"></div>

<!-- FAQ -->
<section class="section">
  <div class="sec-label">// frequently asked questions</div>
  <h2 class="sec-title">Interval and deadband &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">What logging interval should I use for Modbus data?<span class="icon">+</span></div><div class="faq-a">Sample at least five times faster than the fastest change you need to see. For debugging a control sequence that means 100&ndash;500&nbsp;ms for a short run; for commissioning a plant, 1&ndash;5&nbsp;s; for energy and long-term trending, 30&nbsp;s to 5&nbsp;min. One second per signal produces 86&nbsp;400 rows a day, so twenty signals for a month is about 51.8&nbsp;million rows &mdash; worth estimating before you start rather than at export time.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">What does a deadband do?<span class="icon">+</span></div><div class="faq-a">It stores a value only when the value has moved by more than a set amount since the last stored one. On a steady signal sampled every second, most rows are identical and carry no information; a deadband removes them while keeping the shape of any real change. Set it slightly above the signal&rsquo;s noise floor and below the smallest change you would act on.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Should I put a deadband on every signal?<span class="icon">+</span></div><div class="faq-a">No. Energy counters increase monotonically and every increment matters. Status and state words are discrete, and each transition is the reason you are logging them. Deadband belongs on analogue measurements that dither &mdash; voltages, temperatures, power readings.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">How do I tell a flat signal from a dead connection?<span class="icon">+</span></div><div class="faq-a">With a deadband you cannot, because both look like an absence of rows. Keep at least one series logged on a plain time interval with no deadband. If that series has a gap, the link was down; if it has rows and the others do not, the process really was steady.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Can different devices use different intervals?<span class="icon">+</span></div><div class="faq-a">Yes. Each poll window has its own interval, so an energy meter read every 30&nbsp;seconds can share a connection with a drive read every second. On a serial line the scheduler serialises the requests onto the one bus and always runs whichever window is due first.</div></div>
  </div>
</section>

<div class="divider-line"></div>

<!-- CTA -->
<div class="section" style="text-align:center">
  <div class="sec-label" style="justify-content:center">// try it on your own devices</div>
  <h2 class="sec-title">Set up a logging run free for 14 days</h2>
  <p style="max-width:640px;margin:0 auto 1.6rem;color:var(--muted);line-height:1.7">Full Pro edition, no credit card. Set an interval, add a deadband, let it run for an hour and export the result.</p>
  <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.11/Modbus.Manager.Pro.Setup.1.9.11.exe" class="btn-primary" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Interval-CTA', 'product': 'pro', 'value': 1})">Download Pro trial &mdash; free 14 days</a>
  <p style="margin-top:1rem;font-size:0.8rem;color:var(--steel)">Windows 10/11 &middot; 14-day trial &middot; Pro from $119 one-time</p>
</div>


<!-- FOOTER -->
<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) {
  var item = el.parentElement;
  item.classList.toggle('open');
}
</script>

<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>
<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
</body>
</html>
