<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Schneider PM5000 Modbus Registers: PM5300, PM5320, PM5350, PM5500</title>
<meta name="description" content="PowerLogic PM5000 series register list — PM5300, PM5320, PM5350, PM5500 — over Modbus RTU or TCP with FLOAT32 decoding, plus a free workspace file.">
<meta name="keywords" content="Schneider PowerLogic PM5000 Modbus, PM5110 Modbus register, PM5300 Modbus, PM5500 Modbus register map, PowerLogic Modbus RTU, Schneider power meter Modbus, PM5560 register list, EasyLogic Modbus, power meter data logger, Schneider energy meter Modbus TCP">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/schneider-powerlogic-pm5000-modbus.html">

<!-- Open Graph -->
<meta property="og:title" content="Schneider PM5000 Modbus Registers: PM5300, PM5320, PM5350, PM5500">
<meta property="og:site_name" content="ModbusManager">
<meta property="og:description" content="PM5000 register map for voltage, current, power and energy over Modbus RTU/TCP, with FLOAT32 decoding and ModbusManager setup.">
<meta property="og:url" content="https://modbusmanager.com/schneider-powerlogic-pm5000-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-schneider.png">

<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider PM5000 Modbus Registers: PM5300, PM5320, PM5350, PM5500">
<meta name="twitter:description" content="PM5000 register map for voltage, current, power and energy over Modbus, with FLOAT32 decoding.">
<meta name="twitter:image" content="https://modbusmanager.com/og-schneider.png">

<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<!-- JSON-LD: TechArticle + FAQPage -->
<script type="application/ld+json">
[
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Schneider PowerLogic PM5000 Modbus Register Guide",
  "description": "How to read a Schneider PowerLogic PM5000-series power meter over Modbus RTU or TCP using ModbusManager: register map, FLOAT32 decoding, serial settings and live data.",
  "url": "https://modbusmanager.com/schneider-powerlogic-pm5000-modbus.html",
  "datePublished": "2026-06-29",
  "dateModified": "2026-11-08",
  "author": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"},
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
},
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {"@type": "Question", "name": "What Modbus settings does a PowerLogic PM5000 use?", "acceptedAnswer": {"@type": "Answer", "text": "The PM5000 series communicates over Modbus RTU on RS-485 (typically 19200 baud, even parity, 1 stop bit) or Modbus TCP on port 502 on Ethernet models. The slave address and baud rate are set on the meter display."}},
    {"@type": "Question", "name": "Why does the PM5000 power value look wrong?", "acceptedAnswer": {"@type": "Answer", "text": "PM5000 measurements are 32-bit floating point (FLOAT32) spanning two registers. If you read a register as a single 16-bit integer you get a meaningless number. Select a FLOAT32 / 32-bit float display so the register pair is combined correctly."}},
    {"@type": "Question", "name": "Are PM5000 registers holding or input registers?", "acceptedAnswer": {"@type": "Answer", "text": "The PowerLogic measurement registers are read with Modbus function code 03 (holding registers). Note the 1-based documentation: register 3000 in the manual is address 2999 on the wire, though many tools handle this offset for you."}},
    {"@type": "Question", "name": "Which PM5000 models does this apply to?", "acceptedAnswer": {"@type": "Answer", "text": "The base measurement map (current, voltage, power, energy) is shared across the PM5100, PM5300, PM5500, PM5600 and PM5700 families. Always confirm against the Modbus register list for your exact model from Schneider Electric, as higher-end models add registers."}},
    {"@type": "Question", "name": "Can I log PM5000 energy and power to a file?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. With ModbusManager Pro you can log any PM5000 register to a local Historian, view it as a trend chart and export to CSV. This is useful for energy studies and load profiling without a SCADA system."}}
  ]
}
]
</script>
<style>
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
.mono{font-family:'IBM Plex Mono',monospace}

/* NAV */
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}

/* HAZARD STRIPE */
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}

/* HERO */
.hero{padding:4rem 3rem 3.5rem;max-width:1140px;margin:0 auto}
.eyebrow{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.9rem}
.hero h1{font-family:'Saira Condensed',sans-serif;font-size:3rem;font-weight:700;line-height:1;color:var(--ink);margin-bottom:1rem;letter-spacing:0.01em;text-transform:uppercase;max-width:720px}
.hero h1 .accent{color:var(--amber-ink)}
.hero-desc{font-size:1rem;color:var(--body);line-height:1.7;margin-bottom:1.8rem;max-width:640px}
.hero-ctas{display:flex;gap:12px;align-items:center;flex-wrap:wrap}
.btn-primary{background:var(--run);color:#fff;padding:0.75rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-primary:hover{background:#186040}
.btn-ghost{background:transparent;color:var(--ink);border:2px solid var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-ghost:hover{background:var(--ink);color:var(--safety)}
.hero-note{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--muted);margin-top:0.7rem}

/* SECTION */
.section{padding:3.5rem 3rem;max-width:1140px;margin:0 auto}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;margin-bottom:0.6rem}
.sec-sub{font-size:0.95rem;color:var(--body);line-height:1.7;margin-bottom:2rem;max-width:680px}
.divider-line{border:none;border-top:2px solid var(--ink)}

/* WHAT IS HMI */
.explainer-grid{display:grid;grid-template-columns:1fr 1fr;gap:3rem;align-items:start}
.explainer-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.definition-box{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem}
.definition-box .def-label{font-family:'IBM Plex Mono',monospace;font-size:0.65rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.5rem}
.definition-box p{font-size:0.9rem;color:var(--body);line-height:1.7}

/* WIDGET GRID */
.widget-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:1.5rem}
.widget-card{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem}
.widget-icon{font-size:1.6rem;margin-bottom:0.7rem}
.widget-name{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.04em;margin-bottom:0.4rem}
.widget-desc{font-size:0.85rem;color:var(--body);line-height:1.65}

/* STEPS */
.steps{display:grid;grid-template-columns:repeat(4,1fr);gap:1.5rem;counter-reset:step}
.step{background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.4rem 1.6rem;position:relative}
.step::before{counter-increment:step;content:counter(step);font-family:'Saira Condensed',sans-serif;font-size:2.5rem;font-weight:700;color:var(--enclosure2);position:absolute;top:0.5rem;right:1rem;line-height:1}
.step-label{font-family:'IBM Plex Mono',monospace;font-size:0.62rem;color:var(--amber-ink);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.4rem}
.step-title{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.5rem}
.step-text{font-size:0.85rem;color:var(--body);line-height:1.65}

/* TAG ENGINE */
.tag-block{display:grid;grid-template-columns:1.1fr 1fr;gap:3rem;align-items:start}
.tag-text p{font-size:0.95rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
.code-box{background:var(--ink);color:#D4D8D0;font-family:'IBM Plex Mono',monospace;font-size:0.8rem;line-height:1.7;padding:1.4rem 1.6rem;border-radius:3px;overflow-x:auto}
.code-box .cm{color:#5F7A5F}
.code-box .ck{color:var(--safety)}
.code-box .cv{color:#8EC0B0}

/* COMPARE TABLE */
.compare-table{width:100%;border-collapse:collapse;font-size:0.88rem}
.compare-table th{font-family:'IBM Plex Mono',monospace;font-size:0.72rem;letter-spacing:0.05em;text-transform:uppercase;padding:0.7rem 1rem;border-bottom:2px solid var(--ink);text-align:left;background:var(--enclosure2)}
.compare-table td{padding:0.65rem 1rem;border-bottom:1px solid var(--steel)}
.compare-table tr:last-child td{border-bottom:none}
.compare-table .hl{background:rgba(30,122,79,0.06)}
.yes{color:var(--run);font-weight:600}
.no{color:var(--bad)}

/* FAQ */
.faq-list{display:flex;flex-direction:column;gap:0}
.faq-item{border-top:1px solid var(--steel)}
.faq-item:last-child{border-bottom:1px solid var(--steel)}
.faq-q{font-family:'Saira Condensed',sans-serif;font-size:1.05rem;font-weight:600;letter-spacing:0.02em;padding:1.1rem 0;cursor:pointer;display:flex;justify-content:space-between;align-items:center;gap:1rem}
.faq-q:hover{color:var(--amber-ink)}
.faq-q .icon{font-family:'IBM Plex Mono',monospace;font-size:1.1rem;flex-shrink:0;transition:transform 0.2s}
.faq-a{font-size:0.9rem;color:var(--body);line-height:1.75;padding:0 0 1.1rem;display:none}
.faq-item.open .faq-a{display:block}
.faq-item.open .icon{transform:rotate(45deg)}

/* CTA STRIP */
.cta-strip{background:var(--ink);color:var(--safety);padding:3.5rem 3rem;text-align:center}
.cta-strip h2{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin-bottom:0.6rem}
.cta-strip p{font-size:0.95rem;color:var(--enclosure);margin-bottom:1.8rem;max-width:540px;margin-left:auto;margin-right:auto}
.cta-strip .ctas{display:flex;gap:12px;justify-content:center;flex-wrap:wrap}
.btn-cta-yellow{background:var(--safety);color:var(--ink);padding:0.8rem 2rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.btn-cta-yellow:hover{background:#e09800}
.btn-cta-outline{background:transparent;color:var(--safety);border:2px solid var(--safety);padding:0.7rem 1.8rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}

/* FOOTER */
footer{background:var(--ink);color:var(--steel);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;gap:1.5rem;flex-wrap:wrap;font-family:'IBM Plex Mono',monospace;font-size:0.75rem}
.footer-logo{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:700;color:#fff;letter-spacing:0.05em;text-transform:uppercase}
footer a{color:var(--steel);text-decoration:none}
footer a:hover{color:#fff}

@media(max-width:768px){
  nav{padding:0.75rem 1.2rem;flex-wrap:wrap;gap:0.5rem}
  .nav-links{display:none}
  .hero{padding:2.5rem 1.2rem 2rem}
  .hero h1{font-size:2.2rem}
  .section{padding:2.5rem 1.2rem}
  .explainer-grid,.tag-block{grid-template-columns:1fr}
  .widget-grid{grid-template-columns:1fr 1fr}
  .steps{grid-template-columns:1fr 1fr}
  .cta-strip{padding:2.5rem 1.2rem}
  footer{padding:1.5rem 1.2rem;flex-direction:column;align-items:flex-start;gap:0.75rem}
}
@media(max-width:520px){
  .widget-grid,.steps{grid-template-columns:1fr}
}
.dl-options{display:grid;grid-template-columns:1fr 1fr;gap:1.5rem;margin-top:1.8rem}
@media(max-width:768px){.dl-options{grid-template-columns:1fr}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;white-space:nowrap;max-width:100%}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "PM5000 / PM5300 / PM5350 Register Guide","item": "https://modbusmanager.com/schneider-powerlogic-pm5000-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<div class="hazard"></div>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
          </div></div>
        </div>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html" aria-current="page">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
            <a href="/grundfos-magna3-cim-modbus.html">Grundfos MAGNA3 (CIM)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Schneider-PM5000-NavText', 'product': 'pro', 'value': 1})" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em">Pro trial &darr;</a>
    <a href="/ModbusManager-Siemens-S7-1200-demo.zip" download class="nav-cta">Free demo &darr;</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<!-- crumbs (site-crumbs.js) --><style>.sc-crumbs{max-width:1140px;margin:0 auto;padding:.75rem 3rem 0;font-family:'IBM Plex Mono',monospace;font-size:.72rem;line-height:1.5;color:var(--muted,#5F5E5A)}.sc-crumbs a{color:var(--muted,#5F5E5A);text-decoration:none;border-bottom:1px dotted currentColor}.sc-crumbs a:hover{color:var(--ink,#16181A)}.sc-crumbs .sep{margin:0 .45rem;opacity:.7}.sc-crumbs [aria-current]{color:var(--ink,#16181A)}@media(max-width:768px){.sc-crumbs{padding:.6rem 1.2rem 0}}</style><div class="sc-crumbs" role="navigation" aria-label="Breadcrumb"><a href="/">ModbusManager</a><span class="sep">&rsaquo;</span><a href="/modbus-device-guides.html">Guides</a><span class="sep">&rsaquo;</span><span aria-current="page">PM5000 / PM5300 / PM5350 Register Guide</span></div><!-- /crumbs -->

<!-- HERO -->
<section class="hero">
  <div class="eyebrow">// Device guide &mdash; Schneider Electric</div>
  <h1>Schneider PowerLogic<br><span class="accent">PM5000 Modbus</span> Guide</h1>
  <p class="hero-desc">Read voltage, current, power, power factor, frequency and energy from a Schneider PowerLogic PM5000-series power meter over Modbus RTU or TCP. This guide covers the register map, FLOAT32 decoding, serial settings and how to get live data &mdash; and log it &mdash; with ModbusManager on Windows.</p>
  <div class="hero-ctas">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-primary" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Schneider-Hero', 'product': 'pro', 'value': 1})">Download ModbusManager Pro (free trial)</a>
    <a href="/SchneiderPM5000_workspace.json" download class="btn-ghost">+ demo workspace (.json)</a>
  </div>
  <p class="hero-note">Windows 10/11 &middot; free 14-day Pro trial &middot; open the .json workspace inside the app</p>
</section>

<div class="divider-line"></div>

<!-- WHAT -->
<section class="section">
  <div class="sec-label">// about the PM5000 series</div>
  <h2 class="sec-title">One register map, many meters</h2>
  <p class="sec-sub">The PowerLogic and EasyLogic PM5000 family shares a common Modbus measurement map, so the same addresses work across most models.</p>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.7">Schneider Electric&rsquo;s PowerLogic PM5000 series (PM5110, PM5310, PM5330, PM5340, PM5560 and the PM55xx/56xx/57xx ranges) are panel-mounted power and energy meters used in switchboards, sub-metering and energy-management installations. They expose their measurements over Modbus RTU on RS-485 and, on Ethernet models, over Modbus TCP. The core metering registers &mdash; current, voltage, power, power factor, frequency and energy &mdash; sit at the same addresses across the family, so once you can read one PM5000 you can read most of them.</p>
</section>

<div class="divider-line"></div>

<!-- PM5300 / PM5350 -->
<section class="section">
  <div class="sec-label">// pm5300 &amp; pm5350</div>
  <h2 class="sec-title">PM5300 and PM5350: same registers, different hardware</h2>
  <p class="sec-sub">Looking for a PM5300 or PM5350 Modbus register list? It is the table on this page &mdash; both models read the same measurement block. The DIN-rail PM3250 / PM3255 shares the measurement registers but not the energy and function codes: <a href="/schneider-pm3200-modbus.html" style="color:var(--amber-ink)">PM3200 series guide</a>.</p>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.7">The PM5310, PM5320, PM5330 and PM5340 (the PM5300 range) and the newer PM5350 expose the same FLOAT32 measurement block starting at register 3000 (address 2999 on the wire) as the rest of the PM5000 family: current, voltage, active/reactive/apparent power, power factor, frequency and energy all sit at the addresses listed below. What differs between the models is hardware &mdash; display type, digital I/O count, RS-485 vs. Ethernet options and tariff features &mdash; not the Modbus map. In practice that means the <a href="/SchneiderPM5000_workspace.json" download>ready-made workspace</a> on this page works unchanged on a PM5300 or PM5350: set your meter&rsquo;s slave ID and connection type, and the same 19 tags read correctly.</p>
</section>

<div class="divider-line"></div>

<!-- DOWNLOAD WORKSPACE -->
<section class="section">
  <div class="sec-label">// download the demo</div>
  <h2 class="sec-title">Ready-made PM5000 workspace</h2>
  <p class="sec-sub">A free ModbusManager Pro workspace with the PM5000 register map already set up: 19 Float32 tags and a power-meter dashboard. Just open it and point it at your meter.</p>
  <div style="max-width:720px;margin:1.6rem auto 0;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:4px;padding:1.4rem 1.6rem">
    <p style="margin:0 0 1rem;color:var(--ink,#16181A);line-height:1.7">The workspace polls holding registers from 3000 (address 2999) and decodes voltage, current, power and frequency as 32-bit floats &mdash; no manual word-pairing &mdash; and turns the power factor from Schneider&rsquo;s four-quadrant code into a plain &minus;1&hellip;1 value with a five-line script. Every value lands on a clean dashboard ready to read. Set your meter&rsquo;s slave ID and connection, and you have live data in seconds.</p>
    <div class="hero-ctas">
      <a href="/SchneiderPM5000_workspace.json" download class="btn-primary">Download workspace (.json)</a>
    </div>
    <p style="margin:1rem 0 0;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel,#5b6470)">Open in ModbusManager Pro &middot; 📋 Workspace &rarr; open &middot; needs the Float32 tag type (v1.6+)</p>
  </div>
</section>

<div class="divider-line"></div>

<!-- SERIAL SETTINGS -->
<section class="section">
  <div class="sec-label">// connection settings</div>
  <h2 class="sec-title">Modbus settings</h2>
  <p class="sec-sub">Set these on the meter display (Communications / Setup menu), then match them in ModbusManager.</p>
  <table class="compare-table">
    <thead><tr><th>Setting</th><th class="hl">Typical value</th></tr></thead>
    <tbody>
      <tr><td>Protocol (RS-485 models)</td><td class="hl">Modbus RTU</td></tr>
      <tr><td>Baud rate</td><td class="hl">19200 (also 9600 / 38400)</td></tr>
      <tr><td>Parity</td><td class="hl">Even (1 stop bit)</td></tr>
      <tr><td>Data bits</td><td class="hl">8</td></tr>
      <tr><td>Slave address</td><td class="hl">1&ndash;247 (set on meter)</td></tr>
      <tr><td>Protocol (Ethernet models)</td><td class="hl">Modbus TCP, port 502</td></tr>
      <tr><td>Function code (read)</td><td class="hl">03 &mdash; holding registers</td></tr>
      <tr><td>Data type</td><td class="hl">FLOAT32 (2 registers, big-endian)</td></tr>
    </tbody>
  </table>
  <p style="max-width:820px;margin:1.6rem auto 0;color:var(--body);line-height:1.8">
    On RS-485 models the 19200&nbsp;baud default is worth keeping in mind before logging a whole
    switchboard: each meter read takes its turn on the line, so the number of meters sets the
    shortest interval you can actually sustain. <a href="/modbus-rtu-rs485-data-logger.html" style="color:var(--amber-ink)">Modbus RTU data logger over RS-485</a>
    works through the arithmetic, including why one unresponsive meter delays every other one.
  </p>
</section>

<div class="divider-line"></div>

<!-- REGISTER MAP -->
<section class="section">
  <div class="sec-label">// register map</div>
  <h2 class="sec-title">PM5000 measurement registers</h2>
  <p class="sec-sub">All values below are FLOAT32 (two 16-bit registers each), read with function code 03. Addresses use Schneider&rsquo;s 1-based documentation numbering.</p>
  <table class="compare-table">
    <thead><tr><th>Register</th><th>Measurement</th><th>Unit</th><th class="hl">Type</th></tr></thead>
    <tbody>
      <tr><td>3000</td><td>Current A</td><td>A</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3002</td><td>Current B</td><td>A</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3004</td><td>Current C</td><td>A</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3010</td><td>Current Average</td><td>A</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3020</td><td>Voltage A-B</td><td>V</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3022</td><td>Voltage B-C</td><td>V</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3024</td><td>Voltage C-A</td><td>V</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3026</td><td>Voltage L-L Average</td><td>V</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3028</td><td>Voltage A-N</td><td>V</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3030</td><td>Voltage B-N</td><td>V</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3032</td><td>Voltage C-N</td><td>V</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3054</td><td>Active Power A</td><td>kW</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3056</td><td>Active Power B</td><td>kW</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3058</td><td>Active Power C</td><td>kW</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3060</td><td>Active Power Total</td><td>kW</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3068</td><td>Reactive Power Total</td><td>kVAR</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3076</td><td>Apparent Power Total</td><td>kVA</td><td class="hl">FLOAT32</td></tr>
      <tr><td>3084</td><td>Power Factor Total</td><td>&mdash;</td><td class="hl">4Q FP PF</td></tr>
      <tr><td>3110</td><td>Frequency</td><td>Hz</td><td class="hl">FLOAT32</td></tr>
    </tbody>
  </table>
  <div style="margin-top:1.2rem;font-size:0.85rem;color:var(--muted);font-family:'IBM Plex Mono',monospace;max-width:760px;margin-left:auto;margin-right:auto;text-align:center">
    Tip: to read all instantaneous values in one request, poll holding registers from 3000 (address 2999) for a block of ~112 registers (FC03), then map each pair above.
  </div>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.6;font-size:0.9rem"><b>The power factor is not a plain float.</b> Schneider codes the power factor registers (Power Factor A&ndash;C and Total, 3078&ndash;3084) as &ldquo;4Q FP PF&rdquo;, a FLOAT32 from &minus;2 to 2. Between &minus;1 and 1 it is the power factor, lagging. Above 1 it is leading and the power factor is 2 &minus; x; below &minus;1 it is leading and the power factor is &minus;2 &minus; x. So 1.05 on a capacitive load means 0.95 leading, not more than one. The workspace reads the register as <code>pf_total_4q</code> and its script writes the decoded value to <code>pf_total</code>.</p>
  <p style="max-width:780px;margin:1.4rem auto 0;text-align:center;color:var(--muted);line-height:1.6;font-size:0.9rem">Energy registers (active/reactive/apparent energy, INT64 accumulators) live higher in the map and vary slightly by model &mdash; check the Modbus register list for your exact PM5000 model from Schneider Electric for those.</p>
</section>

<div class="divider-line"></div>

<!-- HOW TO -->
<section class="section">
  <div class="sec-label">// how to read it</div>
  <h2 class="sec-title">Read a PM5000 in three steps</h2>
  <p class="sec-sub">From wiring to live values in a few minutes.</p>
  <div class="steps">
    <div class="step"><div class="step-label">Step 1</div><div class="step-title">Connect</div><div class="step-text">Wire RS-485 A/B (and ground) to the meter&rsquo;s comm terminals, or connect over Ethernet for TCP models. In ModbusManager pick RTU (19200, even, 1 stop) or TCP (port 502) and set the meter&rsquo;s slave address.</div></div>
    <div class="step"><div class="step-label">Step 2</div><div class="step-title">Poll &amp; decode</div><div class="step-text">Add a poll on holding registers (FC03) starting at 3000 (address 2999). Set the display type to FLOAT32 so each register pair is combined into a real value &mdash; otherwise voltages and powers look like nonsense.</div></div>
    <div class="step"><div class="step-label">Step 3</div><div class="step-title">Visualise &amp; log</div><div class="step-text">Map the values to a <a href="/modbus-hmi-dashboard.html">dashboard</a> for a live panel, log them to the <a href="/modbus-data-logger-software.html">Historian</a> for energy studies, or set <a href="/modbus-alarm-software.html">alarms</a> on over-voltage or over-current.</div></div>
  </div>
</section>

<div class="divider-line"></div>

<!-- WHY -->
<section class="section">
  <div class="sec-label">// why modbusmanager</div>
  <h2 class="sec-title">A practical tool for power meters</h2>
  <p style="max-width:780px;margin:0 auto;text-align:center;color:var(--muted);line-height:1.7">ModbusManager reads any PM5000 register directly, with built-in 16/32-bit and FLOAT32 decoding so you do not have to combine register pairs by hand. The Standard edition ($49) covers polling, scaling and the serial monitor. The Pro edition ($119) adds a <a href="/modbus-hmi-dashboard.html">drag-and-drop dashboard</a>, a <a href="/modbus-data-logger-software.html">data logging Historian</a> with CSV export for energy and load profiling, and an <a href="/modbus-alarm-software.html">alarm system</a> for limit monitoring &mdash; all running locally on Windows, with no SCADA server or cloud account.</p>
</section>

<div class="divider-line"></div>

<!-- FAQ -->
<section class="section">
  <div class="sec-label">// frequently asked questions</div>
  <h2 class="sec-title">PM5000 Modbus &mdash; FAQ</h2>
  <div class="faq-list">
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">What Modbus settings does a PowerLogic PM5000 use?<span class="icon">+</span></div><div class="faq-a">The PM5000 series communicates over Modbus RTU on RS-485 (typically 19200 baud, even parity, 1 stop bit) or Modbus TCP on port 502 on Ethernet models. The slave address and baud rate are set on the meter display.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Why does the PM5000 power value look wrong?<span class="icon">+</span></div><div class="faq-a">PM5000 measurements are 32-bit floating point (FLOAT32) spanning two registers. If you read a register as a single 16-bit integer you get a meaningless number. Select a FLOAT32 / 32-bit float display so the register pair is combined correctly.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Are PM5000 registers holding or input registers?<span class="icon">+</span></div><div class="faq-a">The PowerLogic measurement registers are read with Modbus function code 03 (holding registers). Note the 1-based documentation: register 3000 in the manual is address 2999 on the wire, though many tools handle this offset for you.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Which PM5000 models does this apply to?<span class="icon">+</span></div><div class="faq-a">The base measurement map (current, voltage, power, energy) is shared across the PM5100, PM5300, PM5500, PM5600 and PM5700 families. Always confirm against the Modbus register list for your exact model from Schneider Electric, as higher-end models add registers.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Do the PM5300 and PM5350 use the same Modbus registers as the PM5000?<span class="icon">+</span></div><div class="faq-a">Yes. The PM5300 range (PM5310/PM5320/PM5330/PM5340) and the PM5350 share the PM5000 family measurement map: the same FLOAT32 register pairs from 3000 for current, voltage, power, power factor, frequency and energy. Model differences are in I/O, display and communication options, not in the measurement registers.</div></div>
    <div class="faq-item"><div class="faq-q" onclick="toggleFaq(this)">Can I log PM5000 energy and power to a file?<span class="icon">+</span></div><div class="faq-a">Yes. With ModbusManager Pro you can log any PM5000 register to a local Historian, view it as a trend chart and export to CSV. This is useful for energy studies and load profiling without a SCADA system.</div></div>
  </div>
</section>

<!-- CTA -->
<div class="divider-line"></div>

<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// a switchboard full of meters</div>
  <h2 class="sec-title">From many meters to one register map</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">The PM5000 family shares a register map, which makes a switchboard full of them straightforward to read one meter at a time. Combining them for a control system is the harder part. ModbusManager Pro polls each meter — over RS-485 or Ethernet, mixed if needed — and republishes the selected registers as a single Modbus TCP slave, with the data types and scaling the PLC actually expects.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<div class="cta-strip">
  <h2>Read your PowerLogic meter in minutes</h2>
  <p>Download ModbusManager and connect to your PM5000 over RTU or TCP. Free 14-day Pro trial &mdash; no credit card, no cloud.</p>
  <div class="ctas">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.10/Modbus.Manager.Pro.Setup.1.9.10.exe" class="btn-cta-yellow" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Schneider-CTA', 'product': 'pro', 'value': 1})">Download free trial</a>
    <a href="/#pricing" class="btn-cta-outline">See pricing</a>
  </div>
  <p style="margin-top:1rem;font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--steel)">Windows 10/11 &middot; Standard $49 &middot; Pro $119 one-time</p>
</div>

<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>

<script>
function toggleFaq(el) { el.parentElement.classList.toggle('open'); }
</script>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
</body>
</html>
