<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Socomec DIRIS A-40 Modbus: Registers, THD, Two Scalings</title>
<meta name="description" content="Socomec DIRIS A-40 Modbus table: legacy block 50512 (power in 10 W) vs 18476 (W), frequency Hz/100 vs mHz, THD and harmonics. Free workspace.">
<meta name="keywords" content="DIRIS A-40 Modbus, Socomec DIRIS A40 Modbus registers, DIRIS A-40 Modbus table, Socomec Modbus THD, DIRIS A-40 50536, Socomec power meter Modbus, DIRIS A-40 harmonics Modbus">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/socomec-diris-a40-modbus.html">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">

<meta property="og:site_name" content="ModbusManager">
<meta property="og:title" content="Socomec DIRIS A-40 Modbus: Registers, THD, Two Scalings">
<meta property="og:description" content="Read a Socomec DIRIS A-40 power analyser over Modbus: the legacy 50512 block and the newer 18432 / 36864 ranges with their different scaling, currents in mA, THD of voltage and current, individual harmonics and energy counters.">
<meta property="og:url" content="https://modbusmanager.com/socomec-diris-a40-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-diris-a40.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="article:published_time" content="2026-11-14T00:00:00Z">
<meta property="article:section" content="Guides">
<meta property="article:tag" content="Socomec">
<meta property="article:tag" content="Modbus">
<meta property="article:tag" content="Energy meter">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Socomec DIRIS A-40 Modbus: Registers, THD, Two Scalings">
<meta name="twitter:description" content="Read a Socomec DIRIS A-40 power analyser over Modbus: the legacy 50512 block and the newer 18432 / 36864 ranges with their different scaling, currents in mA, THD of voltage and current, individual harmonics and energy counters.">
<meta name="twitter:image" content="https://modbusmanager.com/og-diris-a40.png">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Socomec DIRIS A-40 Modbus: Two Register Maps, Two Scalings, THD and Harmonics",
  "description": "Read a Socomec DIRIS A-40 power analyser over Modbus: the legacy 50512 block and the newer 18432 / 36864 ranges with their different scaling, currents in mA, THD of voltage and current, individual harmonics and energy counters.",
  "url": "https://modbusmanager.com/socomec-diris-a40-modbus.html",
  "image": "https://modbusmanager.com/og-diris-a40.png",
  "datePublished": "2026-11-14",
  "author": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "keywords": "DIRIS A-40 Modbus, Socomec DIRIS A40 Modbus registers, DIRIS A-40 Modbus table, Socomec Modbus THD, DIRIS A-40 50536, Socomec power meter Modbus, DIRIS A-40 harmonics Modbus"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Which Modbus register gives total active power on a DIRIS A-40?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Legacy 50512 block: 50536, signed 32-bit in 10 W (5270 = 52.7 kW). Newer layout: 18476, signed 32-bit in W. Both are read with FC03, address as listed."
      }
    },
    {
      "@type": "Question",
      "name": "Why is the DIRIS A-40 frequency 49990?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "You are reading 36871 in the newer layout, which is in mHz. The legacy register 50526 gives the frequency in Hz / 100 (4999)."
      }
    },
    {
      "@type": "Question",
      "name": "Where are THD registers on a Socomec DIRIS A-40?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "THD of voltage at 37144-37151 (V1-V3, U12-U31, system), THD of current at 18757-18760 (I1-I3, In) and 18767 (system), all U16 in % / 100. Individual harmonics start at 37504 (voltage) and 19713 (current)."
      }
    },
    {
      "@type": "Question",
      "name": "Does the DIRIS A-40 use float registers?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "No. Socomec's table lists only integers (U16, S16, U32, S32, U64). Register lists with floats belong to other devices or other generations."
      }
    },
    {
      "@type": "Question",
      "name": "What are the default serial settings of a DIRIS A-40?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Socomec's Modbus table does not state factory defaults. They are set in the meter's menu and can be read back at 57344 (address), 57345 (baud), 57346 (stop bits) and 57347 (parity)."
      }
    }
  ]
}
</script>

<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.article-wrap{max-width:860px;margin:0 auto;padding:3rem 2rem 5rem}
.section{max-width:860px;margin:0 auto;padding:1rem 2rem 4.5rem}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;line-height:1.1;margin-bottom:1.4rem}
@media(max-width:640px){.section{padding:0.5rem 1.2rem 3.5rem}.sec-title{font-size:1.7rem}}
.breadcrumb{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;color:var(--muted);margin-bottom:2rem}
.breadcrumb a{color:var(--muted);text-decoration:none}
.breadcrumb a:hover{color:var(--ink)}
h1{font-family:'Saira Condensed',sans-serif;font-size:2.6rem;font-weight:700;line-height:1.05;text-transform:uppercase;letter-spacing:0.01em;margin-bottom:1rem}
h2{font-family:'Saira Condensed',sans-serif;font-size:1.5rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin:2.5rem 0 0.8rem;padding-top:0.5rem;border-top:2px solid var(--ink)}
h3{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:600;text-transform:uppercase;letter-spacing:0.03em;margin:1.5rem 0 0.5rem;color:var(--amber-ink)}
p{font-size:0.93rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
ul{font-size:0.93rem;color:var(--body);line-height:1.75;margin:0 0 1rem 1.2rem;padding-left:0.6rem}
li{margin-bottom:0.4rem}
.lead{font-size:1.05rem;color:var(--ink);line-height:1.7;margin-bottom:2rem;border-left:3px solid var(--safety);padding-left:1rem}
code{font-family:'IBM Plex Mono',monospace;font-size:0.82rem;background:#fff;border:1px solid var(--steel);padding:1px 5px;border-radius:2px}
pre{font-family:'IBM Plex Mono',monospace;font-size:0.8rem;background:var(--ink);color:#E6E8E3;padding:1.2rem 1.4rem;border-radius:3px;overflow-x:auto;margin:1.2rem 0;line-height:1.6}
pre .c{color:#888}
pre .v{color:#F2A900}
pre .k{color:#7ec8e3}
table{width:100%;border-collapse:collapse;font-size:0.83rem;margin:1.2rem 0;background:var(--plate);border:2px solid var(--ink)}
th{text-align:left;padding:0.65rem 0.9rem;border-bottom:2px solid var(--ink);background:var(--enclosure2);font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted)}
td{padding:0.6rem 0.9rem;border-bottom:1px solid var(--steel);color:var(--body)}
tr:hover td{background:#ECEEE9}
td.mono{font-family:'IBM Plex Mono',monospace;font-size:0.78rem}
td.formula{font-family:'IBM Plex Mono',monospace;font-size:0.78rem;color:var(--amber-ink)}
.callout{background:var(--plate);border:1.5px solid var(--ink);border-left:4px solid var(--safety);padding:1rem 1.2rem;border-radius:2px;margin:1.5rem 0;font-size:0.88rem;color:var(--body);line-height:1.6}
.callout strong{color:var(--ink)}
.callout.tip{border-left-color:var(--run)}
.callout.warn{border-left-color:var(--bad)}
.step-num{display:inline-block;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.85rem;background:var(--ink);color:var(--safety);padding:2px 8px;border-radius:2px;margin-right:8px;letter-spacing:0.05em}
.cta-box{background:var(--ink);color:var(--enclosure);padding:2rem 2.2rem;border-radius:3px;margin:3rem 0;display:flex;gap:2rem;align-items:center;flex-wrap:wrap}
.cta-box h3{color:var(--safety);margin:0 0 0.4rem;font-size:1.2rem;border:none;padding:0}
.cta-box p{color:#B9BDB6;font-size:0.85rem;margin:0}
.cta-box a{background:var(--safety);color:var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.cta-box a:hover{background:#fff}
.download-box{border:2px solid var(--ink);background:var(--enclosure2);padding:1.4rem 1.8rem;border-radius:3px;margin:2rem 0;display:flex;gap:1.5rem;align-items:center;flex-wrap:wrap;justify-content:space-between}
.download-box h3{margin:0 0 0.3rem;font-size:1rem;border:none;padding:0;overflow-wrap:anywhere;font-family:'IBM Plex Mono',monospace;color:var(--ink)}
.download-box p{margin:0;font-size:0.82rem;color:var(--muted);max-width:46ch}
.download-box a{background:var(--ink);color:var(--enclosure);padding:0.6rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.95rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.download-box a:hover{background:var(--safety);color:var(--ink)}
footer{border-top:2px solid var(--ink);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;font-size:0.8rem;color:var(--muted);flex-wrap:wrap;gap:1rem;background:var(--enclosure2)}
.footer-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink);font-weight:700;text-transform:uppercase;letter-spacing:0.05em}
footer a{color:var(--muted);text-decoration:none}
footer a:hover{color:var(--ink)}
@media(max-width:640px){nav .nav-links{display:none}.article-wrap{padding:2rem 1.2rem 4rem}h1{font-size:2rem}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;max-width:100%}td,th{white-space:normal;word-break:break-word}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

@media(max-width:680px){pre,code{white-space:pre-wrap;word-break:break-word;max-width:100%;overflow-x:auto}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "Socomec DIRIS A-40 Modbus","item": "https://modbusmanager.com/socomec-diris-a40-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-slave-simulator.html"><span class="ni">&#129514;&#65039;</span>Slave Simulator</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
            <a href="/lufft-ws-weather-sensor-modbus.html">Lufft WS weather sensors</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128268;&#65039;</span>EV charging<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/alfen-eve-modbus.html">Alfen Eve EV charger</a>
          </div></div>
        </div>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html" aria-current="page">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
            <a href="/grundfos-magna3-cim-modbus.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/carel-pco-modbus.html">Carel pCO (chiller / AHU)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127899;&#65039;</span>Controllers<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/omron-e5cc-modbus.html">Omron E5CC temperature controller</a>
            <a href="/danfoss-ak-cc-350-modbus.html">Danfoss AK-CC 350 case controller</a>
            <a href="/deepsea-dse7320-modbus.html">Deep Sea DSE7320 generator</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.12/Modbus.Manager.Pro.Setup.1.9.12.exe" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-DIRIS-NavText', 'product': 'pro', 'value': 1})">Pro trial ↓</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/v1.4.16/Modbus.Manager.Setup.1.4.16.exe" class="nav-cta" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManager-DIRIS-Nav', 'product': 'standard', 'value': 1})">Download free trial</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<div class="hazard"></div>

<div class="article-wrap">

  <div class="breadcrumb">
    <a href="/">ModbusManager</a> &rsaquo; Guides &rsaquo; Socomec DIRIS A-40 Modbus
  </div>

  <h1>Socomec DIRIS A-40 Modbus: Two Register Maps, Two Scalings, THD and Harmonics</h1>

  <p class="lead">The Socomec DIRIS A-40 is a panel-mounted multifunction meter and power analyser &mdash; RS-485 (48250500) or with an Ethernet gateway (48250501). Its Modbus table holds the same measurements twice: a legacy block at 50512 that older DIRIS integrations use, and a newer layout from 18432 and 36864. They are not scaled the same way, and mixing them is the classic DIRIS mistake. This guide covers both, plus the THD and individual harmonic registers.</p>

  <figure style="margin:1.8rem 0;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--ink)">
    <img src="/diris-a40-dashboard.png" width="1320" height="825" loading="lazy" decoding="async"
         alt="ModbusManager Pro dashboard for a Socomec DIRIS A-40: three-phase meter with 231 V per phase, 88.6, 77.2 and 84.1 A, 52.7 kW total at PF 0.91, 49.99 Hz; THD V around 2 %, THD I 14.2, 17.0 and 12.8 %, neutral THD 42.1 %, energy 125434 kWh imported, and a trend of total power and THD I1"
         style="width:100%;height:auto;display:block">
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:.68rem;color:var(--steel);padding:.6rem .9rem;background:var(--ink)">
      The free workspace below on a simulated DIRIS A-40 &mdash; the legacy block in one read, THD from the newer ranges.
    </figcaption>
  </figure>

  <h2>Connection and Addressing</h2>
  <ul>
    <li><strong>Function codes:</strong> FC03 to read, FC06 / FC16 to write. Everything is an integer (U16, S16, U32, S32, U64) &mdash; no floats.</li>
    <li><strong>Addresses as listed:</strong> Socomec gives each address in decimal and hex (50512 = 0xC550); that number goes in the request. No 3xxxx / 4xxxx notation.</li>
    <li><strong>Serial settings</strong> are set on the meter and can be read back over Modbus: 57344 slave address, 57345 baud (3 = 9600, 4 = 19200, 5 = 38400, 6 = 57600, 7 = 115200), 57346 stop bits (0 = 1, 1 = 2), 57347 parity (0 none, 1 odd, 2 even). The Ethernet variant has its network settings from 29184.</li>
    <li><strong>Identify it:</strong> 50000&ndash;50003 read &ldquo;SOCO&rdquo;; 50006 is the Modbus table version, 50007 the software version (100 = 1.00).</li>
  </ul>
  <div class="callout">
    <strong>DIRIS A-40, not DIRIS A40.</strong> The older DIRIS A40 / A41 (no hyphen) shares the legacy 50512 block but not the newer ranges, and its manuals are a different document. Check the label before using a register list from the web.
  </div>

  <h2>Legacy Block 50512 (0xC550) &mdash; Power in 10 W</h2>
  <p>All two-register values. One FC03 read of 62 registers from 50512 gets everything below.</p>
  <table>
    <tr><th>Address</th><th>Value</th><th>Type</th><th>Unit</th></tr>
    <tr><td class="mono">50512</td><td>Hour meter</td><td>U32</td><td>h / 100</td></tr>
    <tr><td class="mono">50514 / 16 / 18</td><td>U12 / U23 / U31</td><td>U32</td><td>V / 100</td></tr>
    <tr><td class="mono">50520 / 22 / 24</td><td>V1 / V2 / V3</td><td>U32</td><td>V / 100</td></tr>
    <tr><td class="mono">50526</td><td>Frequency</td><td>U32</td><td>Hz / 100</td></tr>
    <tr><td class="mono">50528 / 30 / 32</td><td>I1 / I2 / I3</td><td>U32</td><td><strong>mA</strong></td></tr>
    <tr><td class="mono">50534</td><td>Neutral current</td><td>U32</td><td>mA</td></tr>
    <tr><td class="mono">50536</td><td><strong>Total active power</strong></td><td>S32</td><td><strong>10 W</strong></td></tr>
    <tr><td class="mono">50538 / 50540</td><td>Total reactive / apparent power</td><td>S32 / U32</td><td>10 var / 10 VA</td></tr>
    <tr><td class="mono">50542</td><td>Total power factor (&minus; leading, + lagging)</td><td>S32</td><td>/ 1000</td></tr>
    <tr><td class="mono">50544&ndash;50548</td><td>P1 / P2 / P3</td><td>S32</td><td>10 W</td></tr>
    <tr><td class="mono">50562&ndash;50566</td><td>PF1 / PF2 / PF3</td><td>S32</td><td>/ 1000</td></tr>
    <tr><td class="mono">50780</td><td>Partial (resettable) active energy +</td><td>U32</td><td>kWh</td></tr>
  </table>

  <h2>Newer Ranges &mdash; Power in W, Frequency in mHz</h2>
  <table>
    <tr><th>Address</th><th>Value</th><th>Type</th><th>Unit</th></tr>
    <tr><td class="mono">36871</td><td>Frequency</td><td>U32</td><td><strong>mHz</strong></td></tr>
    <tr><td class="mono">36873&hellip;</td><td>V1 / V2 / V3</td><td>U32</td><td>V / 100</td></tr>
    <tr><td class="mono">18458&hellip;</td><td>I1 / I2 / I3 / In</td><td>U32</td><td>mA</td></tr>
    <tr><td class="mono">18476</td><td><strong>Total active power</strong></td><td>S32</td><td><strong>W</strong></td></tr>
    <tr><td class="mono">18486 / 18487</td><td>Total PF / PF type (1 leading, 2 lagging)</td><td>S16 / U16</td><td>/ 1000</td></tr>
    <tr><td class="mono">19843 + 19845</td><td>Total active energy imported: kWh + residual</td><td>U32 + U16</td><td>kWh + 0.1 Wh</td></tr>
    <tr><td class="mono">19846 + 19848</td><td>Total active energy exported</td><td>U32 + U16</td><td>kWh + 0.1 Wh</td></tr>
  </table>
  <p>The same 52.7 kW reads as 5270 at 50536 and 52 700 at 18476. Pick one map and scale it for that map.</p>

  <h2>THD and Individual Harmonics</h2>
  <table>
    <tr><th>Address</th><th>Value</th><th>Type</th><th>Unit</th></tr>
    <tr><td class="mono">37144 / 45 / 46</td><td>THD V1 / V2 / V3</td><td>U16</td><td>% / 100</td></tr>
    <tr><td class="mono">37147 / 48 / 49</td><td>THD U12 / U23 / U31</td><td>U16</td><td>% / 100</td></tr>
    <tr><td class="mono">18757 / 58 / 59 / 60</td><td>THD I1 / I2 / I3 / In</td><td>U16</td><td>% / 100</td></tr>
    <tr><td class="mono">18767</td><td>System THD I</td><td>U16</td><td>% / 100</td></tr>
    <tr><td class="mono">37504&hellip;</td><td>Voltage harmonics: rank 2 V1, V2, V3, then rank 3 &hellip;</td><td>U16</td><td>% / 100</td></tr>
    <tr><td class="mono">19713&hellip;</td><td>Current harmonics: rank 2 I1, I2, I3, In, then rank 3 &hellip;</td><td>U16</td><td>% / 100</td></tr>
  </table>
  <p>THD of voltage lives in the network range (371xx), THD of current in the load range (187xx). A value of 1420 is 14.20 %. Register 34819 says whether THD is referred to the fundamental (0) or to the RMS value (1).</p>

  <h2>Common Mistakes</h2>
  <ul>
    <li><strong>Power ten times too small or too big:</strong> legacy 50536 is in 10 W, 18476 in W.</li>
    <li><strong>Frequency 49 990 Hz:</strong> 36871 is mHz; legacy 50526 is Hz / 100.</li>
    <li><strong>Current 84 600 A:</strong> the currents are in mA.</li>
    <li><strong>Energy that resets:</strong> 50780 is the partial counter; the total is 19843.</li>
    <li><strong>THD 1420 %:</strong> the / 100 not applied.</li>
    <li><strong>A negative power factor read as export:</strong> the sign of PF says leading or lagging, not the direction of power.</li>
    <li><strong>A register list for &ldquo;DIRIS A40&rdquo; from a forum:</strong> another product generation &mdash; some copies even give float registers the A-40 does not have.</li>
  </ul>

  <h2>Step-by-Step: Reading a DIRIS A-40 with ModbusManager</h2>
  <ol>
    <li>Set the meter's address, baud rate and parity in its menu (or use the Ethernet variant on port 502).</li>
    <li>In ModbusManager choose RTU with those settings, or TCP with the gateway's address.</li>
    <li>Read FC03 from 50512, quantity 62: voltages, currents in mA, power in 10 W, power factor &divide; 1000.</li>
    <li>Read 37144, quantity 8, and 18757, quantity 4, for THD &divide; 100. Or open the workspace below.</li>
  </ol>

  <h2>Download a Ready-Made Workspace</h2>
  <ul>
    <li>Four FC03 polls: the legacy block 50512&ndash;50573 every second, THD V and THD I every 2 s, energy every 5 s</li>
    <li>29 register tags with Socomec's scaling applied: V, A (from mA), kW (from 10 W), PF, Hz, THD %, kWh</li>
    <li>A dashboard: the three-phase meter element with voltages, currents, power and PF per phase and energy, THD of each voltage and current, neutral current, reactive power, frequency, and a trend of total power and THD I1</li>
  </ul>
  <div class="callout">
    <strong>Read-only.</strong> Nothing is written. The polls use slave ID 1 &mdash; set it to your meter's address. 32-bit values are read high word first; Socomec's table does not say, so check that 50520 reads about 23 000 (230.00 V). Tags and dashboard are ModbusManager Pro features; Standard opens the poll windows only.
  </div>
  <div class="download-box">
    <div>
      <h3>Socomec_DIRIS_A40.json</h3>
      <p>Socomec DIRIS A-40 workspace (legacy block, THD, energy). Open via Workspace &rsaquo; Open in ModbusManager Pro, or from the in-app Device library.</p>
    </div>
    <a href="/Socomec_DIRIS_A40.json" download>Download Workspace</a>
  </div>

  <div class="cta-box">
    <div>
      <h3>Try it with ModbusManager Pro</h3>
      <p>Three-phase meter element, alarms on THD and unbalance, historian, and MQTT to Home Assistant. Free 14-day trial. No credit card. Windows 10/11.</p>
    </div>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.12/Modbus.Manager.Pro.Setup.1.9.12.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-DIRIS-Body', 'product': 'pro', 'value': 1})">Download Pro Trial</a>
  </div>

  <p>Other power analysers on this site: <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>, <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>, <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340</a>. All of them: <a href="/modbus-device-guides.html">Modbus device guides</a>.</p>

  <h2>Frequently Asked Questions</h2>

  <h3>Which Modbus register gives total active power on a DIRIS A-40?</h3>
  <p>Legacy 50512 block: 50536, signed 32-bit in 10 W (5270 = 52.7 kW). Newer layout: 18476, signed 32-bit in W. Both are read with FC03, address as listed.</p>

  <h3>Why is the DIRIS A-40 frequency 49990?</h3>
  <p>You are reading 36871 in the newer layout, which is in mHz. The legacy register 50526 gives the frequency in Hz / 100 (4999).</p>

  <h3>Where are THD registers on a Socomec DIRIS A-40?</h3>
  <p>THD of voltage at 37144&ndash;37151 (V1&ndash;V3, U12&ndash;U31, system), THD of current at 18757&ndash;18760 (I1&ndash;I3, In) and 18767 (system), all U16 in % / 100. Individual harmonics start at 37504 (voltage) and 19713 (current).</p>

  <h3>Does the DIRIS A-40 use float registers?</h3>
  <p>No. Socomec's table lists only integers (U16, S16, U32, S32, U64). Register lists with floats belong to other devices or other generations.</p>

  <h3>What are the default serial settings of a DIRIS A-40?</h3>
  <p>Socomec's Modbus table does not state factory defaults. They are set in the meter's menu and can be read back at 57344 (address), 57345 (baud), 57346 (stop bits) and 57347 (parity).</p>

  <h2>Sources</h2>
  <p style="font-size:0.85rem">Socomec, <em>MODBUS tables of DIRIS A-40</em>, V 174.403 (socomec.fr). Word order of 32-bit values and the factory serial settings are not stated in it. Tested against a simulator built from this table, not against a physical meter.</p>

</div>

<div class="hazard"></div>
<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// beyond the incomer</div>
  <h2 class="sec-title">The power analyser plus the rest of the site</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">ModbusManager Pro reads the DIRIS A-40 next to sub-meters, drives and PLCs, and republishes the values as one Modbus TCP map or as MQTT topics with Home Assistant discovery.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-slave-simulator.html">Slave simulator</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
<script src="/count.js" defer></script>
</body>
</html>
