<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Sungrow Inverter Modbus Register Map (SG &amp; SH, TCP / RS485)</title>
<meta name="description" content="Sungrow SG and SH inverter Modbus registers: addresses minus one, FC04 vs FC03, low-word-first 32-bit values, work states, WiNet-S setup, free workspace.">
<meta name="keywords" content="Sungrow Modbus, Sungrow Modbus TCP, Sungrow register map, Sungrow SG Modbus registers, Sungrow SH hybrid Modbus, WiNet-S Modbus TCP, Sungrow 5031, Sungrow work state, Sungrow RS485">
<meta name="author" content="ModbusManager">
<meta name="robots" content="index, follow">
<link rel="canonical" href="https://modbusmanager.com/sungrow-inverter-modbus.html">
<link rel="icon" href="/favicon.ico" sizes="any">
<link rel="icon" type="image/png" sizes="48x48" href="/favicon-48.png">
<link rel="icon" type="image/png" sizes="96x96" href="/favicon-96.png">
<link rel="icon" type="image/png" sizes="32x32" href="/favicon-32.png">
<link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">

<meta property="og:site_name" content="ModbusManager">
<meta property="og:title" content="Sungrow Inverter Modbus Register Map (SG &amp; SH, TCP / RS485)">
<meta property="og:description" content="Read a Sungrow inverter over Modbus: documented address minus one, input registers (FC04), low word first, the SG and SH register maps and a free workspace.">
<meta property="og:url" content="https://modbusmanager.com/sungrow-inverter-modbus.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://modbusmanager.com/og-sungrow.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="article:published_time" content="2026-10-18T00:00:00Z">
<meta property="article:section" content="Guides">
<meta property="article:tag" content="Sungrow">
<meta property="article:tag" content="Modbus">
<meta property="article:tag" content="Solar inverter">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Sungrow Inverter Modbus Register Map (SG &amp; SH, TCP / RS485)">
<meta name="twitter:description" content="Read a Sungrow inverter over Modbus: documented address minus one, input registers (FC04), low word first, the SG and SH register maps and a free workspace.">
<meta name="twitter:image" content="https://modbusmanager.com/og-sungrow.png">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Sungrow Inverter Modbus Register Map",
  "description": "Read a Sungrow inverter over Modbus: documented address minus one, input registers (FC04), low word first, the SG and SH register maps and a free workspace.",
  "url": "https://modbusmanager.com/sungrow-inverter-modbus.html",
  "image": "https://modbusmanager.com/og-sungrow.png",
  "datePublished": "2026-10-18",
  "author": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "publisher": {
    "@type": "Organization",
    "name": "ModbusManager",
    "url": "https://modbusmanager.com"
  },
  "keywords": "Sungrow Modbus, Sungrow Modbus TCP, Sungrow register map, Sungrow SG Modbus registers, Sungrow SH hybrid Modbus, WiNet-S Modbus TCP, Sungrow 5031, Sungrow work state, Sungrow RS485"
}
</script>

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "FAQPage",
  "mainEntity": [
    {
      "@type": "Question",
      "name": "Why are all my Sungrow values off by one register?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Sungrow's documents list addresses one higher than the protocol address. Subtract 1 from every documented address: documented 5031 (total active power) is requested as 5030. A tool with 1-based addressing does this for you."
      }
    },
    {
      "@type": "Question",
      "name": "Should I use FC03 or FC04 for a Sungrow inverter?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "FC04 (read input registers) for all running data. FC03 reads the holding registers, which are settings and reuse the same numbers — at 5000–5005 they are the system clock."
      }
    },
    {
      "@type": "Question",
      "name": "What is the Modbus TCP port and unit ID?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Port 502, on inverters with a built-in Ethernet port and through a WiNet-S/S2 dongle once Modbus TCP is opened on it. Unit ID 1 is what works in practice; Sungrow's documents state the RS485 address (default 1 on SH) but not a separate TCP unit ID."
      }
    },
    {
      "@type": "Question",
      "name": "Why does the total yield read a huge or tiny number?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Sungrow sends 32-bit values low word first. Combine the second register as the high word: value = second × 65536 + first."
      }
    },
    {
      "@type": "Question",
      "name": "Does the SG register map work for SH hybrids?",
      "acceptedAnswer": {
        "@type": "Answer",
        "text": "Partly. The PV, temperature and voltage registers match, but 5022–5030 is reserved on SH and the hybrid values (battery, load, export, meter) are in the 13000 block and around 5214 and 5601."
      }
    }
  ]
}
</script>

<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Saira+Condensed:wght@500;600;700&family=Archivo:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
:root{--enclosure:#D8DAD5;--enclosure2:#E6E8E3;--plate:#F4F5F2;--ink:#16181A;--body:#3A3E40;--muted:#5F5E5A;--steel:#B9BDB6;--safety:#F2A900;--amber-ink:#9A6700;--run:#1E7A4F;--bad:#A32D2D}
body{font-family:'Archivo',sans-serif;background:var(--enclosure);color:var(--ink);min-height:100vh}
nav{display:flex;justify-content:space-between;align-items:center;gap:1rem;padding:1rem 2rem;border-bottom:2px solid var(--ink);position:sticky;top:0;background:var(--enclosure2);z-index:100}
.logo{font-family:'Saira Condensed',sans-serif;font-size:1.25rem;font-weight:700;color:var(--ink);letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.logo span{color:var(--amber-ink)}
.nav-links{display:flex;gap:1.1rem;list-style:none;font-family:'IBM Plex Mono',monospace;font-size:0.74rem;letter-spacing:0.04em;color:var(--muted);flex-wrap:wrap}
.nav-links a{color:inherit;text-decoration:none;text-transform:uppercase;white-space:nowrap}
.nav-links a:hover{color:var(--ink)}
.nav-cta{background:var(--ink);color:var(--safety);padding:0.5rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-size:0.95rem;font-weight:600;letter-spacing:0.05em;text-transform:uppercase;text-decoration:none}
.nav-cta:hover{color:#fff}
.hazard{height:10px;background:repeating-linear-gradient(45deg,var(--safety) 0 14px,var(--ink) 14px 28px)}
.article-wrap{max-width:860px;margin:0 auto;padding:3rem 2rem 5rem}
.section{max-width:860px;margin:0 auto;padding:1rem 2rem 4.5rem}
.sec-label{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;color:var(--muted);letter-spacing:0.1em;text-transform:uppercase;margin-bottom:0.7rem}
.sec-title{font-family:'Saira Condensed',sans-serif;font-size:2.2rem;font-weight:700;text-transform:uppercase;letter-spacing:0.02em;line-height:1.1;margin-bottom:1.4rem}
@media(max-width:640px){.section{padding:0.5rem 1.2rem 3.5rem}.sec-title{font-size:1.7rem}}
.breadcrumb{font-family:'IBM Plex Mono',monospace;font-size:0.7rem;color:var(--muted);margin-bottom:2rem}
.breadcrumb a{color:var(--muted);text-decoration:none}
.breadcrumb a:hover{color:var(--ink)}
h1{font-family:'Saira Condensed',sans-serif;font-size:2.6rem;font-weight:700;line-height:1.05;text-transform:uppercase;letter-spacing:0.01em;margin-bottom:1rem}
h2{font-family:'Saira Condensed',sans-serif;font-size:1.5rem;font-weight:700;text-transform:uppercase;letter-spacing:0.03em;margin:2.5rem 0 0.8rem;padding-top:0.5rem;border-top:2px solid var(--ink)}
h3{font-family:'Saira Condensed',sans-serif;font-size:1.1rem;font-weight:600;text-transform:uppercase;letter-spacing:0.03em;margin:1.5rem 0 0.5rem;color:var(--amber-ink)}
p{font-size:0.93rem;color:var(--body);line-height:1.75;margin-bottom:1rem}
ul{font-size:0.93rem;color:var(--body);line-height:1.75;margin:0 0 1rem 1.2rem;padding-left:0.6rem}
li{margin-bottom:0.4rem}
.lead{font-size:1.05rem;color:var(--ink);line-height:1.7;margin-bottom:2rem;border-left:3px solid var(--safety);padding-left:1rem}
code{font-family:'IBM Plex Mono',monospace;font-size:0.82rem;background:#fff;border:1px solid var(--steel);padding:1px 5px;border-radius:2px}
pre{font-family:'IBM Plex Mono',monospace;font-size:0.8rem;background:var(--ink);color:#E6E8E3;padding:1.2rem 1.4rem;border-radius:3px;overflow-x:auto;margin:1.2rem 0;line-height:1.6}
pre .c{color:#888}
pre .v{color:#F2A900}
pre .k{color:#7ec8e3}
table{width:100%;border-collapse:collapse;font-size:0.83rem;margin:1.2rem 0;background:var(--plate);border:2px solid var(--ink)}
th{text-align:left;padding:0.65rem 0.9rem;border-bottom:2px solid var(--ink);background:var(--enclosure2);font-family:'IBM Plex Mono',monospace;font-size:0.7rem;letter-spacing:0.06em;text-transform:uppercase;color:var(--muted)}
td{padding:0.6rem 0.9rem;border-bottom:1px solid var(--steel);color:var(--body)}
tr:hover td{background:#ECEEE9}
td.mono{font-family:'IBM Plex Mono',monospace;font-size:0.78rem}
td.formula{font-family:'IBM Plex Mono',monospace;font-size:0.78rem;color:var(--amber-ink)}
.callout{background:var(--plate);border:1.5px solid var(--ink);border-left:4px solid var(--safety);padding:1rem 1.2rem;border-radius:2px;margin:1.5rem 0;font-size:0.88rem;color:var(--body);line-height:1.6}
.callout strong{color:var(--ink)}
.callout.tip{border-left-color:var(--run)}
.callout.warn{border-left-color:var(--bad)}
.step-num{display:inline-block;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.85rem;background:var(--ink);color:var(--safety);padding:2px 8px;border-radius:2px;margin-right:8px;letter-spacing:0.05em}
.cta-box{background:var(--ink);color:var(--enclosure);padding:2rem 2.2rem;border-radius:3px;margin:3rem 0;display:flex;gap:2rem;align-items:center;flex-wrap:wrap}
.cta-box h3{color:var(--safety);margin:0 0 0.4rem;font-size:1.2rem;border:none;padding:0}
.cta-box p{color:#B9BDB6;font-size:0.85rem;margin:0}
.cta-box a{background:var(--safety);color:var(--ink);padding:0.65rem 1.4rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.cta-box a:hover{background:#fff}
.download-box{border:2px solid var(--ink);background:var(--enclosure2);padding:1.4rem 1.8rem;border-radius:3px;margin:2rem 0;display:flex;gap:1.5rem;align-items:center;flex-wrap:wrap;justify-content:space-between}
.download-box h3{margin:0 0 0.3rem;font-size:1rem;border:none;padding:0;overflow-wrap:anywhere;font-family:'IBM Plex Mono',monospace;color:var(--ink)}
.download-box p{margin:0;font-size:0.82rem;color:var(--muted);max-width:46ch}
.download-box a{background:var(--ink);color:var(--enclosure);padding:0.6rem 1.3rem;border-radius:2px;font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:0.95rem;letter-spacing:0.04em;text-transform:uppercase;text-decoration:none;white-space:nowrap}
.download-box a:hover{background:var(--safety);color:var(--ink)}
footer{border-top:2px solid var(--ink);padding:2rem 3rem;display:flex;justify-content:space-between;align-items:center;font-size:0.8rem;color:var(--muted);flex-wrap:wrap;gap:1rem;background:var(--enclosure2)}
.footer-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink);font-weight:700;text-transform:uppercase;letter-spacing:0.05em}
footer a{color:var(--muted);text-decoration:none}
footer a:hover{color:var(--ink)}
@media(max-width:640px){nav .nav-links{display:none}.article-wrap{padding:2rem 1.2rem 4rem}h1{font-size:2rem}}

@media(max-width:680px){table{display:block;overflow-x:auto;-webkit-overflow-scrolling:touch;max-width:100%}td,th{white-space:normal;word-break:break-word}}

@media(max-width:680px){nav{padding:0.7rem 1rem;gap:0.6rem}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}nav>div>a:first-child{display:none}}


.nav-burger{display:none;background:none;border:none;font-size:1.5rem;color:var(--ink,#16181A);cursor:pointer;padding:0 0.3rem;line-height:1}
@media(max-width:768px){
.nav-burger{display:block;margin-left:auto}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15)}
}

@media(max-width:768px){nav>div>a:first-child{display:none}.nav-cta{padding:0.4rem 0.7rem;font-size:0.75rem}.compare-table{min-width:0!important}}

@media(max-width:768px){nav .nav-links.open a,nav .nav-links.open .nav-drop-label{white-space:normal!important;word-break:break-word}}

@media(max-width:680px){pre,code{white-space:pre-wrap;word-break:break-word;max-width:100%;overflow-x:auto}}

/* family slogan band, slim (2026-10-22) */
.slogan-band.slim{background:var(--safety,#F2A900);border-bottom:2px solid var(--ink,#16181A);padding:0.5rem 1rem;text-align:center;color:var(--ink,#16181A);display:flex;gap:0.3rem 1rem;justify-content:center;align-items:baseline;flex-wrap:wrap}
.slogan-band.slim .sb-main{font-family:'Saira Condensed',sans-serif;font-weight:700;font-size:1.3rem;line-height:1.1;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim .sb-sub{font-family:'IBM Plex Mono',monospace;font-size:0.68rem;letter-spacing:0.05em;text-transform:uppercase}
.slogan-band.slim a{color:var(--ink,#16181A);font-weight:700}
@media(max-width:768px){.slogan-band.slim .sb-main{font-size:1.05rem}.slogan-band.slim .sb-sub{display:none}}
</style>

<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-42Q8HEKC0X"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('consent', 'default', {
    'ad_storage': 'denied',
    'ad_user_data': 'denied',
    'ad_personalization': 'denied',
    'analytics_storage': 'denied'
  });
  try { if (localStorage.getItem('mm_consent') === 'granted') { gtag('consent', 'update', {'analytics_storage': 'granted'}); } } catch(e) {}
  gtag('js', new Date());
  gtag('config', 'G-42Q8HEKC0X');
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "VideoObject",
  "name": "Sungrow inverter Modbus TCP: address minus one, FC04, word order",
  "description": "A Sungrow SG string inverter over Modbus TCP through its WiNet-S dongle, and the protocol's three rules: request the documented address minus one (5000 goes on the wire as 4999), measurements are input registers (FC03 at the same numbers returns the system clock), and 32-bit values come low word first. Also 0xFFFF for a register the model does not have, the work state, and the ready-made workspace from the device library.",
  "thumbnailUrl": "https://modbusmanager.com/sungrow-video-thumb.jpg",
  "uploadDate": "2026-11-14",
  "duration": "PT3M4S",
  "embedUrl": "https://www.youtube-nocookie.com/embed/-1cUgIW9x_k",
  "contentUrl": "https://www.youtube.com/watch?v=-1cUgIW9x_k",
  "publisher": {"@type": "Organization", "name": "ModbusManager", "url": "https://modbusmanager.com"}
}
</script>
<script type="application/ld+json">
{"@context": "https://schema.org","@type": "BreadcrumbList","itemListElement": [{"@type": "ListItem","position": 1,"name": "ModbusManager","item": "https://modbusmanager.com/"},{"@type": "ListItem","position": 2,"name": "Guides","item": "https://modbusmanager.com/modbus-device-guides.html"},{"@type": "ListItem","position": 3,"name": "Sungrow Inverter Guide","item": "https://modbusmanager.com/sungrow-inverter-modbus.html"}]}
</script>
<style id="site-nav">
/* site menu (tools/web-research/site-nav.js) */
.nav-drop{position:relative;padding-bottom:0.6rem;margin-bottom:-0.6rem}
.nav-drop-label{cursor:pointer;text-transform:uppercase;white-space:nowrap;color:inherit;display:inline-block}
.nav-drop.nd-has>.nav-drop-label{color:var(--ink,#16181A);font-weight:600}
.nav-drop-menu{position:absolute;top:100%;left:0;padding-top:0.6rem;display:none;z-index:200}
.nav-drop:hover>.nav-drop-menu,.nav-drop:focus-within>.nav-drop-menu{display:block}
.nd-box{display:flex;flex-direction:column;background:var(--enclosure2,#e8e9e4);border:1px solid var(--ink,#16181A);border-radius:3px;box-shadow:0 6px 20px rgba(0,0,0,0.18);padding:0.35rem 0;min-width:210px}
.nav-drop-menu a,.nd-glabel{display:flex;align-items:center;gap:0.55rem;padding:0.45rem 1rem;white-space:nowrap;text-transform:none;font-family:'IBM Plex Mono',monospace;font-size:0.78rem;letter-spacing:0.02em;color:var(--ink,#16181A);text-decoration:none;background:none;border:none;text-align:left;cursor:pointer;width:100%;box-sizing:border-box}
.nav-drop-menu a:hover,.nd-glabel:hover,.nd-group:hover>.nd-glabel,.nd-group.open>.nd-glabel{background:var(--safety,#F2A900);color:var(--ink,#16181A)}
.nav-drop-menu .ni{display:inline-block;width:1.25rem;text-align:center;flex:none;font-size:0.9rem;line-height:1}
.nav-drop-menu a.nd-sub{padding-left:2.1rem;font-size:0.75rem}
.nav-drop-menu .nd-hot{color:#9A6700;font-weight:600}
.nav-drop-menu a[aria-current="page"]{font-weight:700;box-shadow:inset 3px 0 0 var(--safety,#F2A900)}
.nd-group.nd-has>.nd-glabel{font-weight:700}
.nd-arrow{margin-left:auto;padding-left:1rem;font-size:0.7rem;color:var(--muted,#5F5E5A);display:inline-block;transform-origin:calc(50% + 0.5rem) 50%}
.nd-group{position:relative}
.nd-flyout{display:none;position:absolute;left:100%;top:-0.4rem;padding-left:0.25rem;z-index:210}
.nd-group:hover>.nd-flyout,.nd-group:focus-within>.nd-flyout,.nd-group.open>.nd-flyout{display:block}
.nd-head{font-family:'IBM Plex Mono',monospace;font-size:0.64rem;letter-spacing:0.08em;text-transform:uppercase;color:var(--muted,#5F5E5A);padding:0.55rem 1rem 0.15rem;border-top:1px solid var(--steel,#B9BDB6);margin-top:0.25rem}
.nd-box>.nd-head:first-child{border-top:none;margin-top:0}
/* tablet (769-1100px): logo, six menu items and the button need ~840px; below that the menu
   wrapped to two or three lines and the download button ran off the screen (2026-11-10).
   769-900px gets the ☰ menu as on phones (the pages' own phone rules stop at 768px);
   901-1100px keeps the row, tighter. The small text download link repeats the button,
   so it goes in this range, as it already does on phones. */
@media(min-width:769px) and (max-width:1100px){
nav{gap:1rem!important;padding-left:1.2rem!important;padding-right:1.2rem!important}
nav .nav-links{gap:1.1rem!important;letter-spacing:0.02em!important;white-space:nowrap}
nav>div>a:not(.nav-cta){display:none!important}
nav .nav-cta{white-space:nowrap;padding:0.45rem 0.9rem!important}
}
@media(min-width:769px) and (max-width:900px){
nav .nav-burger{display:block!important;margin-left:auto}
nav .nav-links{display:none!important}
nav .nav-links.open{display:flex!important;flex-direction:column;position:absolute;top:100%;left:0;right:0;box-sizing:border-box;background:var(--enclosure2,#e8e9e4);border-bottom:2px solid var(--ink,#16181A);padding:0.8rem 1.2rem;gap:0.9rem;z-index:150;box-shadow:0 8px 20px rgba(0,0,0,0.15);white-space:normal;margin:0!important}
}
@media(max-width:900px){
nav .nav-links.open{align-items:stretch;text-align:left}
nav .nav-links.open .nav-drop{padding-bottom:0;margin-bottom:0}
nav .nav-links.open .nav-drop-label{font-weight:700;color:var(--ink,#16181A)}
nav .nav-links.open .nav-drop-menu{position:static;display:block;padding:0;margin:0.3rem 0 0.2rem}
nav .nav-links.open .nd-box{border:none;box-shadow:none;background:none;padding:0;min-width:0}
nav .nav-links.open .nav-drop-menu a,nav .nav-links.open .nd-glabel{padding:0.4rem 0;font-size:0.82rem;white-space:normal}
nav .nav-links.open .nav-drop-menu a.nd-sub{padding-left:1.8rem}
nav .nav-links.open .nd-flyout a[aria-current="page"]{padding-left:0.6rem}
nav .nav-links.open .nd-flyout{position:static;padding:0 0 0.3rem 1.8rem;display:none}
nav .nav-links.open .nd-group:hover>.nd-flyout,nav .nav-links.open .nd-group:focus-within>.nd-flyout{display:none}
nav .nav-links.open .nd-group.open>.nd-flyout{display:block}
nav .nav-links.open .nd-group.open>.nd-glabel,nav .nav-links.open .nd-group:hover>.nd-glabel{background:none}
nav .nav-links.open .nd-group.open .nd-arrow{transform:rotate(90deg)}
nav .nav-links.open .nd-head{padding:0.45rem 0 0.1rem}
}
</style>
<style id="sf-css">
footer.sf{display:block;text-align:left;padding:2.2rem 3rem 1.6rem;border-top:2px solid var(--ink,#16181A);background:var(--enclosure2,#E8EAE5);color:var(--muted,#5F5E5A);font-family:'Archivo',sans-serif;font-size:.92rem}
footer.sf a{color:var(--muted,#5F5E5A);text-decoration:none}
footer.sf a:hover{color:var(--ink,#16181A);text-decoration:underline}
.sf-cols{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:1.6rem 2rem;max-width:1100px}
.sf-col{display:flex;flex-direction:column;gap:.45rem;min-width:0}
.sf-h{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink,#16181A);font-weight:600;margin-bottom:.2rem}
.sf-bot{display:flex;flex-wrap:wrap;gap:.6rem 1.6rem;align-items:baseline;justify-content:space-between;border-top:1px solid var(--steel,#B9BDB6);margin-top:1.8rem;padding-top:1rem;font-size:.85rem}
.sf-logo{font-family:'Saira Condensed',sans-serif;color:var(--ink,#16181A);font-weight:700;text-transform:uppercase;letter-spacing:.05em}
@media(max-width:768px){footer.sf{padding:1.8rem 1.2rem}.sf-cols{grid-template-columns:repeat(2,minmax(0,1fr))}}
@media(max-width:1100px){.sec-label,.eyebrow,.np-eyebrow,.np-specs span,.step-label,.def-label,.toc-label,.c-label,.q-k,.plan-label,.os-tag,.pro-tag,.ed,.sb-sub,.sb-sub a,.nd-head,.also-label,figcaption{font-size:11px!important}}
.sf-swipe{font-family:'IBM Plex Mono',monospace;font-size:11px;letter-spacing:.06em;text-transform:uppercase;color:var(--amber-ink,#8A6200);text-align:right;margin:.3rem 0 .4rem}
.sf-swipe[hidden]{display:none}
</style>
</head>
<body>

<nav>
  <a href="/" class="logo">Modbus<span>Manager</span></a>
    <button class="nav-burger" aria-label="Menu" onclick="document.querySelector('.nav-links').classList.toggle('open')">☰</button>
  <ul class="nav-links">
    <li class="nav-drop">
      <span class="nav-drop-label" tabindex="0">Features &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-scanner.html" class="nd-hot"><span class="ni">&#128269;&#65039;</span>Modbus Scanner</a>
        <a href="/modbus-slave-simulator.html"><span class="ni">&#129514;&#65039;</span>Slave Simulator</a>
        <a href="/modbus-rtu-over-tcp.html" class="nd-sub"><span class="ni">&#128257;&#65039;</span>RTU over TCP</a>
        <a href="/modbus-tcp-security-tls.html" class="nd-sub"><span class="ni">&#128274;&#65039;</span>Modbus TCP Security (TLS)</a>
        <a href="/modbus-hmi-dashboard.html"><span class="ni">&#128202;&#65039;</span>HMI Dashboard</a>
        <a href="/modbus-hmi-runtime.html" class="nd-sub"><span class="ni">&#128421;&#65039;</span>HMI Runtime (OEM)</a>
        <a href="/modbus-data-logger-software.html"><span class="ni">&#128200;&#65039;</span>Data Logger</a>
        <a href="/modbus-rtu-rs485-data-logger.html" class="nd-sub"><span class="ni">&#128223;&#65039;</span>RTU / RS-485 Logging</a>
        <a href="/modbus-logging-interval-deadband.html" class="nd-sub"><span class="ni">&#9201;&#65039;</span>Interval &amp; Deadband</a>
        <a href="/modbus-to-csv-logging.html" class="nd-sub"><span class="ni">&#128196;&#65039;</span>CSV Export</a>
        <a href="/modbus-alarm-software.html"><span class="ni">&#128276;&#65039;</span>Alarms</a>
        <a href="/modbus-gateway-software.html"><span class="ni">&#128256;&#65039;</span>Gateway</a>
        <a href="/modbus-to-mqtt.html" class="nd-sub"><span class="ni">&#128225;&#65039;</span>Modbus to MQTT</a>
        <a href="/modbus-structured-text-scripting.html"><span class="ni">&#127991;&#65039;</span>Tags &amp; Structured Text</a>
      </div></div>
    </li>
    <li class="nav-drop nd-has">
      <span class="nav-drop-label" tabindex="0">Guides &#9662;</span>
      <div class="nav-drop-menu"><div class="nd-box">
        <a href="/modbus-device-guides.html"><span class="ni">&#128218;&#65039;</span>All guides</a>
        <div class="nd-group nd-has">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9728;&#65039;</span>Solar &amp; inverters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/huawei-smartlogger-modbus.html">Huawei SmartLogger</a>
            <a href="/huawei-sun2000-modbus.html">Huawei SUN2000</a>
            <a href="/huawei-sun2000-home-assistant.html">SUN2000 &rarr; Home Assistant</a>
            <a href="/sungrow-inverter-modbus.html" aria-current="page">Sungrow Inverters</a>
            <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec: SMA, Fronius, SolarEdge</a>
            <a href="/victron-gx-modbus-tcp.html">Victron Cerbo GX</a>
            <a href="/goodwe-et-hybrid-modbus.html">GoodWe ET Hybrid</a>
            <a href="/deye-sunsynk-growatt-modbus.html">Deye, Sunsynk &amp; Growatt</a>
            <a href="/lufft-ws-weather-sensor-modbus.html">Lufft WS weather sensors</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#128268;&#65039;</span>EV charging<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/alfen-eve-modbus.html">Alfen Eve EV charger</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9889;&#65039;</span>Energy meters<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/schneider-powerlogic-pm5000-modbus.html">Schneider PM5000</a>
            <a href="/schneider-pm3200-modbus.html">Schneider PM3250</a>
            <a href="/eastron-sdm630-modbus.html">Eastron SDM630</a>
            <a href="/eastron-sdm120-modbus.html">Eastron SDM120</a>
            <a href="/eastron-sdm230-sdm72-modbus.html">Eastron SDM230 / SDM72</a>
            <a href="/carlo-gavazzi-em24-em340-modbus.html">Carlo Gavazzi EM340 / EM24</a>
            <a href="/janitza-umg-96-pa-modbus.html">Janitza UMG 96-PA</a>
            <a href="/socomec-diris-a40-modbus.html">Socomec DIRIS A-40</a>
            <a href="/wattnode-modbus.html">WattNode</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9832;&#65039;</span>Heat pumps &amp; HVAC<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/nibe-s-series-modbus.html">NIBE S-series heat pumps</a>
            <a href="/coolmaster-vrf-modbus.html">CoolMasterNet VRF</a>
            <a href="/grundfos-magna3-cim-modbus.html">Grundfos MAGNA3 (CIM)</a>
            <a href="/carel-pco-modbus.html">Carel pCO (chiller / AHU)</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#9881;&#65039;</span>Drives &amp; EC fans<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/abb-acs580-modbus.html">ABB ACS580</a>
            <a href="/abb-acs880-modbus.html">ABB ACS880</a>
            <a href="/abb-ach580-modbus.html">ABB ACH580</a>
            <a href="/danfoss-vlt-fc102-fc302-modbus.html">Danfoss FC 102 / FC 302</a>
            <a href="/schneider-altivar-atv320-atv630-modbus.html">Schneider ATV320 / ATV630</a>
            <a href="/siemens-sinamics-g120-modbus.html">Siemens SINAMICS G120</a>
            <a href="/powerflex-525-modbus.html">PowerFlex 525</a>
            <a href="/durapulse-gs20-modbus.html">DURApulse GS20</a>
            <a href="/yaskawa-v1000-modbus.html">Yaskawa V1000</a>
            <a href="/modbus-hmi-ebm-papst.html">ebm-papst EC Fan</a>
            <a href="/modbus-vfd-speed-reference.html">VFD Speed Registers</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127981;&#65039;</span>Siemens PLCs<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/modbus-hmi-siemens-s7-1200.html">Siemens S7-1200 HMI</a>
            <a href="/siemens-s7-put-get.html">Siemens S7 PUT/GET</a>
          </div></div>
        </div>
        <div class="nd-group">
          <button type="button" class="nd-glabel" aria-haspopup="true" onclick="this.parentNode.classList.toggle('open')"><span class="ni">&#127899;&#65039;</span>Controllers<span class="nd-arrow">&#9656;</span></button>
          <div class="nd-flyout"><div class="nd-box">
            <a href="/omron-e5cc-modbus.html">Omron E5CC temperature controller</a>
            <a href="/danfoss-ak-cc-350-modbus.html">Danfoss AK-CC 350 case controller</a>
            <a href="/deepsea-dse7320-modbus.html">Deep Sea DSE7320 generator</a>
          </div></div>
        </div>
        <a href="/register-map-service.html"><span class="ni">&#128203;&#65039;</span>Register Map from your PDF</a>
        <a href="/workspace.html"><span class="ni">&#128190;&#65039;</span>Workspaces: open &amp; use</a>
        <a href="/manual.html"><span class="ni">&#128214;&#65039;</span>Documentation</a>
        <a href="/modbus-poll-alternative.html"><span class="ni">&#9878;&#65039;</span>vs Modbus Poll</a>
      </div></div>
    </li>
    <li><a href="/#pro">Pro</a></li>
    <li><a href="/#pricing">Pricing</a></li>
    <li><a href="/#support">Support</a></li>
    <li><a href="https://bacmanager.com">BACManager &#8599;</a></li>
  </ul>
  <div style="display:flex;gap:12px;align-items:center">
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.12/Modbus.Manager.Pro.Setup.1.9.12.exe" style="font-family:'IBM Plex Mono',monospace;font-size:0.72rem;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Sungrow-NavText', 'product': 'pro', 'value': 1})">Pro trial ↓</a>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/v1.4.16/Modbus.Manager.Setup.1.4.16.exe" class="nav-cta" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManager-Sungrow-Nav', 'product': 'standard', 'value': 1})">Download free trial</a>
  </div>
</nav>
<div class="slogan-band slim">
  <span class="sb-main">Every device. One tool. Pay once.</span>
  <span class="sb-sub">Modbus &middot; BACnet &middot; Siemens S7 &middot; one-time licence &middot; also from us: <a href="https://bacmanager.com">BACManager&nbsp;&#8599;</a></span>
</div>
<div class="hazard"></div>

<div class="article-wrap">

  <div class="breadcrumb">
    <a href="/">ModbusManager</a> &rsaquo; Guides &rsaquo; Sungrow Inverter Modbus
  </div>

  <h1>Sungrow Inverter Modbus Register Map</h1>

  <p class="lead">How to read a Sungrow SG string inverter or SH hybrid over Modbus TCP or RS485. Sungrow's protocol has three habits that trip up almost everyone the first time: the documented address is <strong>one more</strong> than the one you request, measurements are <strong>input registers (FC04)</strong> while the same numbers under FC03 mean something else, and 32-bit values come <strong>low word first</strong>. This page covers all three, then the registers you need for monitoring. SMA, Fronius or SolarEdge instead? They use <a href="/sunspec-modbus-sma-fronius-solaredge.html">SunSpec</a>.</p>

  <figure style="margin:1.8rem 0;border:2px solid var(--ink);border-radius:3px;overflow:hidden;background:var(--ink)">
    <div id="sgVideo" style="position:relative;cursor:pointer;line-height:0" onclick="sgPlayVideo()"
         role="button" tabindex="0" aria-label="Play the Sungrow inverter Modbus TCP video"
         onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();sgPlayVideo();}">
      <img src="/sungrow-video-thumb.jpg" width="1280" height="800" loading="lazy" decoding="async"
           alt="ModbusManager Pro dashboard for a Sungrow SG10RT inverter: active power gauge 7.9 kW, work state Run, today's, total and monthly yield, power factor, MPPT1 and MPPT2, and a trend of DC input against AC output"
           style="width:100%;height:auto;display:block">
      <span style="position:absolute;inset:0;display:flex;align-items:center;justify-content:center;background:rgba(22,24,26,.35)">
        <span style="display:flex;align-items:center;justify-content:center;width:78px;height:78px;border-radius:50%;background:var(--safety);color:var(--ink);font-size:30px;padding-left:6px">&#9654;</span>
      </span>
      <span style="position:absolute;right:10px;bottom:10px;background:rgba(22,24,26,.85);color:#E6E8E3;font-family:'IBM Plex Mono',monospace;font-size:.72rem;padding:2px 7px;border-radius:2px">3:04</span>
    </div>
    <figcaption style="font-family:'IBM Plex Mono',monospace;font-size:.68rem;color:var(--steel);padding:.6rem .9rem;background:var(--ink)">
      Video: the three rules on screen &mdash; the documented address minus one, FC03 at 4999 returning the system clock, 32-bit values low word first &mdash; 0xFFFF for a missing MPPT, and the free workspace below from the device library, against a simulated SG10RT.
    </figcaption>
  </figure>
  <script>
  function sgPlayVideo() {
    var box = document.getElementById('sgVideo');
    if (!box || box.dataset.loaded) return;
    box.dataset.loaded = '1';
    box.innerHTML = '<div style="position:relative;padding-top:62.5%">' +
      '<iframe src="https://www.youtube-nocookie.com/embed/-1cUgIW9x_k?autoplay=1&rel=0" ' +
      'title="Sungrow inverter Modbus TCP: address minus one, FC04, word order" ' +
      'style="position:absolute;inset:0;width:100%;height:100%;border:0" ' +
      'allow="accelerometer; autoplay; encrypted-media; picture-in-picture" ' +
      'allowfullscreen></iframe></div>';
    if (typeof gtag === 'function') gtag('event', 'video_play', { event_category: 'Video', event_label: 'Sungrow-Guide' });
  }
  </script>

  <h2>Connection Settings</h2>

  <table>
    <tr><th>Path</th><th>Protocol / port</th><th>Unit ID</th><th>Notes</th></tr>
    <tr><td>Built-in Ethernet (commercial CX / HX models)</td><td class="mono">Modbus TCP, 502</td><td class="mono">1 (in practice)</td><td>Default IP 192.168.1.100, subnet 255.255.0.0 per Sungrow's protocol document.</td></tr>
    <tr><td>WiNet-S / WiNet-S2 dongle (residential RS / RT, SH hybrids)</td><td class="mono">Modbus TCP, 502</td><td class="mono">1 (in practice)</td><td>Modbus TCP has to be opened on the dongle first (below). Not through iHomeManager.</td></tr>
    <tr><td>RS485 terminals</td><td class="mono">Modbus RTU, 9600 baud, 8N1</td><td class="mono">1&ndash;247 (SH default 1)</td><td>Two-wire RS485. Wait for each reply (up to about a second on SH) before the next request.</td></tr>
  </table>

  <div class="callout">
    <strong>Opening Modbus TCP on a WiNet-S:</strong> in the WiNet-S web page or the iSolarCloud app, under the communication module's settings, set the <em>Modbus TCP</em> (port 502) option to open, and either turn the IP whitelist off or add your PC's address. Update the dongle firmware if the option is missing. Sungrow's own WiNet-S manual does not describe this; the steps come from installers and integrators, so the menu wording may differ on your firmware.
  </div>

  <h2>The Three Rules</h2>

  <h3>1. Request the documented address minus one</h3>
  <p>Sungrow's tables list addresses such as <code>5000</code>, and the document itself says to subtract 1: register 5000 goes on the wire as <code>4999</code> (0x1387). Its worked example reads <code>01 04 13 87 00 02</code> to get documented registers 5000&ndash;5001. The addresses are plain numbers, not 3xxxx/4xxxx notation. If your tool adds the offset itself (1-based addressing), enter the document's number unchanged.</p>

  <h3>2. Measurements are input registers (FC04)</h3>
  <p>Sungrow uses both register types, and they reuse the same numbers. The running data &mdash; power, voltages, yield, state &mdash; is in the <strong>input registers, read with FC04</strong> ("3x" in the document). The <strong>holding registers (FC03 to read, FC06/FC16 to write)</strong> are settings. At documented 5000&ndash;5005 the holding registers hold the system clock, so an FC03 read of "5000" returns the current year, not the device type.</p>

  <h3>3. 32-bit values are low word first</h3>
  <p>For U32/S32 values Sungrow sends the <em>low</em> word at the lower address (bytes within each word stay big-endian). Sungrow's own example: the two registers <code>0x2BF6, 0x000B</code> combine to <code>0x000B2BF6</code> = 732 150. Read as high-word-first, the totals are wildly wrong.</p>

  <div class="callout tip">
    <strong>Not on this model:</strong> a register a model does not have reads <code>0xFFFF</code> (U16), <code>0x7FFF</code> (S16), <code>0xFFFFFFFF</code> or <code>0x7FFFFFFF</code> (32-bit) &mdash; for example MPPT3 on a two-MPPT inverter. Treat those as "not available", not as data.
  </div>

  <h2>SG String Inverter Registers</h2>

  <p>Input registers, read with FC04. <em>Doc</em> is the address in Sungrow's table; <em>wire</em> is what you request.</p>

  <table>
    <tr><th>Doc</th><th>Wire</th><th>Parameter</th><th>Type</th><th>Scale</th><th>Unit</th></tr>
    <tr><td class="mono">4990</td><td class="mono">4989</td><td>Serial number (10 registers)</td><td class="mono">UTF-8</td><td class="formula">&mdash;</td><td>&mdash;</td></tr>
    <tr><td class="mono">5000</td><td class="mono">4999</td><td>Device type code</td><td class="mono">U16</td><td class="formula">code</td><td>&mdash;</td></tr>
    <tr><td class="mono">5001</td><td class="mono">5000</td><td>Nominal active power</td><td class="mono">U16</td><td class="formula">0.1</td><td>kW</td></tr>
    <tr><td class="mono">5002</td><td class="mono">5001</td><td>Output type (0 two-phase, 1 3P4L, 2 3P3L)</td><td class="mono">U16</td><td class="formula">enum</td><td>&mdash;</td></tr>
    <tr><td class="mono">5003</td><td class="mono">5002</td><td><strong>Daily yield</strong></td><td class="mono">U16</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">5004</td><td class="mono">5003</td><td><strong>Total yield</strong></td><td class="mono">U32</td><td class="formula">1</td><td>kWh</td></tr>
    <tr><td class="mono">5006</td><td class="mono">5005</td><td>Total running time</td><td class="mono">U32</td><td class="formula">1</td><td>h</td></tr>
    <tr><td class="mono">5008</td><td class="mono">5007</td><td>Internal temperature</td><td class="mono">S16</td><td class="formula">0.1</td><td>&deg;C</td></tr>
    <tr><td class="mono">5011 / 5012</td><td class="mono">5010 / 5011</td><td>MPPT1 voltage / current</td><td class="mono">U16</td><td class="formula">0.1</td><td>V / A</td></tr>
    <tr><td class="mono">5013 / 5014</td><td class="mono">5012 / 5013</td><td>MPPT2 voltage / current</td><td class="mono">U16</td><td class="formula">0.1</td><td>V / A</td></tr>
    <tr><td class="mono">5015 / 5016</td><td class="mono">5014 / 5015</td><td>MPPT3 voltage / current</td><td class="mono">U16</td><td class="formula">0.1</td><td>V / A</td></tr>
    <tr><td class="mono">5017</td><td class="mono">5016</td><td>Total DC power</td><td class="mono">U32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">5019 / 20 / 21</td><td class="mono">5018 / 19 / 20</td><td>Phase A / B / C voltage (line voltage on 3P3L)</td><td class="mono">U16</td><td class="formula">0.1</td><td>V</td></tr>
    <tr><td class="mono">5022 / 23 / 24</td><td class="mono">5021 / 22 / 23</td><td>Phase A / B / C current</td><td class="mono">U16</td><td class="formula">0.1</td><td>A</td></tr>
    <tr><td class="mono">5031</td><td class="mono">5030</td><td><strong>Total active power</strong></td><td class="mono">U32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">5033</td><td class="mono">5032</td><td>Total reactive power</td><td class="mono">S32</td><td class="formula">1</td><td>var</td></tr>
    <tr><td class="mono">5035</td><td class="mono">5034</td><td>Power factor (&gt;0 leading, &lt;0 lagging)</td><td class="mono">S16</td><td class="formula">0.001</td><td>&mdash;</td></tr>
    <tr><td class="mono">5036</td><td class="mono">5035</td><td>Grid frequency</td><td class="mono">U16</td><td class="formula">0.1</td><td>Hz</td></tr>
    <tr><td class="mono">5038</td><td class="mono">5037</td><td><strong>Work state</strong> (table below)</td><td class="mono">U16</td><td class="formula">code</td><td>&mdash;</td></tr>
    <tr><td class="mono">5045</td><td class="mono">5044</td><td>Fault / alarm code (valid in Fault or Alarm state)</td><td class="mono">U16</td><td class="formula">code</td><td>&mdash;</td></tr>
    <tr><td class="mono">5071</td><td class="mono">5070</td><td>Array insulation resistance</td><td class="mono">U16</td><td class="formula">1</td><td>k&Omega;</td></tr>
    <tr><td class="mono">5113</td><td class="mono">5112</td><td>Daily running time</td><td class="mono">U16</td><td class="formula">1</td><td>min</td></tr>
    <tr><td class="mono">5128</td><td class="mono">5127</td><td>Monthly yield</td><td class="mono">U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">5144</td><td class="mono">5143</td><td>Total yield, higher resolution (newer models)</td><td class="mono">U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">5148</td><td class="mono">5147</td><td>Grid frequency, higher resolution (newer models)</td><td class="mono">U16</td><td class="formula">0.01</td><td>Hz</td></tr>
  </table>
  <p>5025&ndash;5030, 5037 and 5050&ndash;5070 are reserved. Read the defined ranges and split a request at a reserved gap if your inverter refuses it. A few common device type codes: SG10RT <code>0x2433</code>, SG5.0RS <code>0x2606</code>, SG50CX <code>0x2C02</code>, SG110CX <code>0x2C06</code>, SG250HX <code>0x2C0C</code>.</p>

  <h2>Work State Values (doc 5038)</h2>
  <table>
    <tr><th>Value</th><th>Decimal</th><th>Meaning</th></tr>
    <tr><td class="mono">0x0000</td><td class="mono">0</td><td><strong>Run</strong></td></tr>
    <tr><td class="mono">0x8000</td><td class="mono">32768</td><td>Stop</td></tr>
    <tr><td class="mono">0x1300</td><td class="mono">4864</td><td>Key stop</td></tr>
    <tr><td class="mono">0x1500</td><td class="mono">5376</td><td>Emergency stop</td></tr>
    <tr><td class="mono">0x1400</td><td class="mono">5120</td><td>Standby</td></tr>
    <tr><td class="mono">0x1200</td><td class="mono">4608</td><td>Initial standby</td></tr>
    <tr><td class="mono">0x1600</td><td class="mono">5632</td><td>Starting</td></tr>
    <tr><td class="mono">0x9100</td><td class="mono">37120</td><td>Alarm run</td></tr>
    <tr><td class="mono">0x8100</td><td class="mono">33024</td><td>Derating run</td></tr>
    <tr><td class="mono">0x8200</td><td class="mono">33280</td><td>Dispatch run</td></tr>
    <tr><td class="mono">0x5500</td><td class="mono">21760</td><td>Fault</td></tr>
    <tr><td class="mono">0x2500</td><td class="mono">9472</td><td>Communication fault</td></tr>
  </table>

  <h2>SH Hybrid Inverters</h2>

  <p>The SH series has its own protocol document, and it is <strong>not</strong> a superset of the SG map. On SH, 5022&ndash;5030 is reserved (no phase currents or active power there), and documented 5004 is total <em>output</em> energy in 0.1 kWh, including battery discharge. Registers 5000&ndash;5003, 5008, 5011&ndash;5021 and 5033&ndash;5036 mean the same as on SG. The hybrid data sits at 13000 and up:</p>

  <table>
    <tr><th>Doc</th><th>Wire</th><th>Parameter</th><th>Type</th><th>Scale</th><th>Unit</th></tr>
    <tr><td class="mono">13000</td><td class="mono">12999</td><td>Running state</td><td class="mono">U16</td><td class="formula">code</td><td>&mdash;</td></tr>
    <tr><td class="mono">13001</td><td class="mono">13000</td><td>Power flow (bit 0 PV, 1 charging, 2 discharging, 3 load, 4 feed-in, 5 import)</td><td class="mono">U16</td><td class="formula">bits</td><td>&mdash;</td></tr>
    <tr><td class="mono">13002</td><td class="mono">13001</td><td>Daily PV generation</td><td class="mono">U16</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">13003</td><td class="mono">13002</td><td>Total PV generation</td><td class="mono">U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">13008</td><td class="mono">13007</td><td>Load power</td><td class="mono">S32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">13010</td><td class="mono">13009</td><td>Export power</td><td class="mono">S32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">13020</td><td class="mono">13019</td><td>Battery voltage</td><td class="mono">U16</td><td class="formula">0.1</td><td>V</td></tr>
    <tr><td class="mono">13023</td><td class="mono">13022</td><td><strong>Battery SOC</strong></td><td class="mono">U16</td><td class="formula">0.1</td><td>%</td></tr>
    <tr><td class="mono">13024</td><td class="mono">13023</td><td>Battery SOH</td><td class="mono">U16</td><td class="formula">0.1</td><td>%</td></tr>
    <tr><td class="mono">13025</td><td class="mono">13024</td><td>Battery temperature</td><td class="mono">S16</td><td class="formula">0.1</td><td>&deg;C</td></tr>
    <tr><td class="mono">5214</td><td class="mono">5213</td><td>Battery power (Sungrow recommends this over 13022)</td><td class="mono">S32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">13034</td><td class="mono">13033</td><td>Total active power</td><td class="mono">S32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">5601</td><td class="mono">5600</td><td>Meter active power (&gt;0 buying from grid, &lt;0 selling)</td><td class="mono">S32</td><td class="formula">1</td><td>W</td></tr>
    <tr><td class="mono">13036 / 13037</td><td class="mono">13035 / 13036</td><td>Import energy today / total</td><td class="mono">U16 / U32</td><td class="formula">0.1</td><td>kWh</td></tr>
    <tr><td class="mono">13045 / 13046</td><td class="mono">13044 / 13045</td><td>Export energy today / total</td><td class="mono">U16 / U32</td><td class="formula">0.1</td><td>kWh</td></tr>
  </table>
  <p>Grid, load and export values are only valid when a smart meter is wired directly to the inverter. Only the meter register 5601 has a documented sign; check the sign of export and battery power against a known charge or export before relying on it.</p>

  <h2>Writable Registers</h2>
  <p>Holding registers: read with FC03, write with FC06 or FC16, again documented address minus one.</p>
  <table>
    <tr><th>Doc</th><th>Model</th><th>Parameter</th><th>Values</th></tr>
    <tr><td class="mono">5006</td><td>SG</td><td>Start / stop</td><td class="mono">0xCF start, 0xCE stop</td></tr>
    <tr><td class="mono">5007</td><td>SG</td><td>Power limitation switch</td><td class="mono">0xAA enable, 0x55 disable</td></tr>
    <tr><td class="mono">5008</td><td>SG</td><td>Power limitation setting (needs 5007 enabled)</td><td class="mono">0.1 %</td></tr>
    <tr><td class="mono">13000</td><td>SH</td><td>Start / stop</td><td class="mono">0xCF boot, 0xCE shutdown</td></tr>
    <tr><td class="mono">13050</td><td>SH</td><td>EMS mode</td><td class="mono">0 self-consumption, 2 compulsory, 3 external EMS</td></tr>
    <tr><td class="mono">13087 / 13074</td><td>SH</td><td>Feed-in limitation enable / value</td><td class="mono">0xAA/0x55 / W</td></tr>
  </table>
  <div class="callout warn">
    <strong>Write with care.</strong> Feed-in limits can be a condition of the grid connection; agree changes with the installer and read every setpoint back. Sungrow notes that through WiNet-S/S2 or Logger1000 the read-write registers do not support frequent periodic reading and setting &mdash; poll the input registers, and write a setpoint only when it changes.
  </div>

  <h2>Common Mistakes</h2>
  <ul>
    <li><strong>Every value looks shifted:</strong> the documented address was requested without subtracting 1 &mdash; you are reading the next register.</li>
    <li><strong>"Device type" reads 2026:</strong> FC03 was used. The device type is an input register: FC04.</li>
    <li><strong>Total yield is a nonsense number:</strong> the 32-bit pair was combined high word first. Sungrow sends the low word first.</li>
    <li><strong>65535 or 32767 on some channels:</strong> the model does not have that input (e.g. MPPT3) &mdash; not a fault.</li>
    <li><strong>SG addresses on an SH hybrid:</strong> 5022&ndash;5032 is reserved on SH; use the 13000 block.</li>
    <li><strong>No connection to the WiNet-S:</strong> Modbus TCP not opened, or the whitelist excludes your PC.</li>
    <li><strong>Fault code reads a stale value:</strong> 5045 only means something while the work state is Fault (0x5500) or Alarm run (0x9100).</li>
  </ul>

  <h2>Step-by-Step: Reading a Sungrow Inverter with ModbusManager</h2>
  <p><span class="step-num">1</span> <strong>Connect</strong> &mdash; Modbus TCP to the inverter's or WiNet-S's IP address, port 502, slave ID 1; or Modbus RTU at 9600 8N1.</p>
  <p><span class="step-num">2</span> <strong>Poll input registers</strong> &mdash; a window with function code <code>04</code>, start <code>4999</code> (documented 5000), quantity 50; a second at <code>5112</code> for the daily running time and monthly yield.</p>
  <p><span class="step-num">3</span> <strong>Make scaled tags</strong> (Pro) &mdash; register tags on the input registers at the wire address, data type U16/U32/S16, <strong>word order little</strong> for the 32-bit values, and <strong>Scale</strong> as in the table: 0.1 for daily yield and voltages, 0.001 on 5031 to get kW. The values then read in engineering units in the dashboard, trends, alarms and historian.</p>
  <p><span class="step-num">4</span> <strong>Build the overview</strong> &mdash; or start from the workspace below.</p>

  <h2>Download a Ready-Made Workspace</h2>
  <ul>
    <li>Two FC04 poll windows: documented 5000&ndash;5049 and 5113&ndash;5148</li>
    <li>19 register tags with the wire address, data type, low-word-first order and Scale already set &mdash; active and DC power in kW, daily, monthly and total yield, MPPT voltages and currents, phase values, power factor, frequency, temperature and work state</li>
    <li>A dashboard: active power gauge, work-state lamp with all twelve state codes, yield cards, MPPT values and a DC-in vs AC-out trend</li>
  </ul>
  <div class="callout">
    <strong>For SG string inverters.</strong> On an SH hybrid the 5022&ndash;5032 tags read reserved registers &mdash; add tags from the SH table instead. Tags and dashboard are ModbusManager Pro features; Standard opens the poll windows only.
  </div>
  <div class="download-box">
    <div>
      <h3>Sungrow_SG.json</h3>
      <p>Sungrow SG string inverter workspace. Open via Workspace &rsaquo; Open in ModbusManager Pro.</p>
    </div>
    <a href="/Sungrow_SG.json" download>Download Workspace</a>
  </div>

  <div class="cta-box">
    <div>
      <h3>Try it with ModbusManager Pro</h3>
      <p>Scaled tags, dashboard and historian for your inverter. Free 14-day trial. No credit card. Windows 10/11.</p>
    </div>
    <a href="#download" data-dl="github.com/vend123/modbusmanager-downloads/releases/download/pro-v1.9.12/Modbus.Manager.Pro.Setup.1.9.12.exe" onclick="gtag('event', 'trial_download', {'event_category': 'Download', 'event_label': 'ModbusManagerPro-Sungrow-Body', 'product': 'pro', 'value': 1})">Download Pro Trial</a>
  </div>

  <h2>Frequently Asked Questions</h2>

  <h3>Why are all my Sungrow values off by one register?</h3>
  <p>Sungrow's documents list addresses one higher than the protocol address. Subtract 1 from every documented address: documented 5031 (total active power) is requested as 5030. A tool with 1-based addressing does this for you.</p>

  <h3>Should I use FC03 or FC04 for a Sungrow inverter?</h3>
  <p>FC04 (read input registers) for all running data. FC03 reads the holding registers, which are settings and reuse the same numbers &mdash; at 5000&ndash;5005 they are the system clock.</p>

  <h3>What is the Modbus TCP port and unit ID?</h3>
  <p>Port 502, on inverters with a built-in Ethernet port and through a WiNet-S/S2 dongle once Modbus TCP is opened on it. Unit ID 1 is what works in practice; Sungrow's documents state the RS485 address (default 1 on SH) but not a separate TCP unit ID.</p>

  <h3>Why does the total yield read a huge or tiny number?</h3>
  <p>Sungrow sends 32-bit values low word first. Combine the second register as the high word: value = second &times; 65536 + first.</p>

  <h3>Does the SG register map work for SH hybrids?</h3>
  <p>Partly. The PV, temperature and voltage registers match, but 5022&ndash;5030 is reserved on SH and the hybrid values (battery, load, export, meter) are in the 13000 block and around 5214 and 5601.</p>

  <h2>Sources</h2>
  <p style="font-size:0.85rem">Sungrow, <em>Communication Protocol of PV Grid-Connected String Inverters</em>, V1.1.53 (change log to 2023-01-13), and <em>Communication Protocol of Residential Hybrid Inverter</em>, V1.1.11 (2025-11-17). Both are Sungrow documents; the copies used were obtained from a Sungrow distributor and an integrator forum, because Sungrow's download centre was not reachable. Sungrow asks that the documents not be redistributed &mdash; request the current issue for your model from Sungrow support or your distributor. The maximum number of registers per request is not stated in either document.</p>

</div>

<div class="hazard"></div>
<!-- GATEWAY CROSS-LINK -->
<section class="section">
  <div class="sec-label">// beyond one inverter</div>
  <h2 class="sec-title">The inverter plus everything else on site</h2>
  <div style="max-width:820px;margin:0 auto;background:var(--plate);border:2px solid var(--ink);border-radius:3px;padding:1.5rem 1.8rem">
    <p style="color:var(--body);line-height:1.75;margin:0 0 1.1rem">A WiNet-S is best polled by one program. ModbusManager Pro can be that program &mdash; reading the inverter, the meter and any other RS-485 device on site &mdash; and republish the values as one Modbus map for the building management system, the EMS or a PLC.</p>
    <a href="/modbus-gateway-software.html" style="font-family:'IBM Plex Mono',monospace;font-size:0.8rem;font-weight:600;color:var(--amber-ink);text-decoration:none;letter-spacing:0.04em;text-transform:uppercase">Modbus gateway software &rarr;</a>
  </div>
</section>
<footer class="sf" id="support">
  <div class="sf-cols">
    <div class="sf-col"><div class="sf-h">Features</div>
      <a href="/modbus-hmi-dashboard.html">HMI Dashboard</a>
      <a href="/modbus-data-logger-software.html">Data Logger</a>
      <a href="/modbus-rtu-rs485-data-logger.html">RTU logging</a>
      <a href="/modbus-to-csv-logging.html">CSV export</a>
      <a href="/modbus-alarm-software.html">Alarms</a>
      <a href="/modbus-slave-simulator.html">Slave simulator</a>
      <a href="/modbus-gateway-software.html">Gateway</a>
      <a href="/modbus-to-mqtt.html">Modbus to MQTT</a>
      <a href="/modbus-structured-text-scripting.html">Tags &amp; scripting</a>
    </div>
    <div class="sf-col"><div class="sf-h">Devices</div>
      <a href="/eastron-sdm630-modbus.html">Energy meters</a>
      <a href="/modbus-vfd-speed-reference.html">VFD drives</a>
      <a href="/huawei-smartlogger-modbus.html">Solar / inverters</a>
    </div>
    <div class="sf-col"><div class="sf-h">Help</div>
      <a href="/manual.html">Documentation</a>
      <a href="/#install">Install notes</a>
      <a href="/linux-mac.html">Linux / Pi / Mac waitlist</a>
      <a href="mailto:support@modbusmanager.com">Support</a>
    </div>
    <div class="sf-col"><div class="sf-h">Company</div>
      <a href="/">Home</a>
      <a href="/privacy.html">Privacy</a>
      <a href="/license-terms.html">License terms</a>
      <a href="https://bacmanager.com">BACManager (BACnet) &#8599;</a>
    </div>
  </div>
  <div class="sf-bot"><span class="sf-logo">ModbusManager</span><span>Every device. One tool. Pay once.</span><span>&copy; 2026 E-Netter O&Uuml;</span><a href="mailto:support@modbusmanager.com">support@modbusmanager.com</a></div>
<script id="sf-js">(function(){
  function box(t){for(var e=t,i=0;e&&i<3;e=e.parentElement,i++){var o=getComputedStyle(e).overflowX;if(o==='auto'||o==='scroll')return e}return null}
  function check(b){var h=b.previousElementSibling,wide=b.scrollWidth>b.clientWidth+4;
    if(!h||!h.classList.contains('sf-swipe')){if(!wide)return;h=document.createElement('div');h.className='sf-swipe';h.textContent='Table continues \u2014 swipe sideways \u2192';b.parentNode.insertBefore(h,b);
      b.addEventListener('scroll',function(){if(b.scrollLeft>20)h.hidden=true},{passive:true})}
    if(!wide)h.hidden=true;else if(b.scrollLeft<=20)h.hidden=false}
  function run(){var seen=[];document.querySelectorAll('table').forEach(function(t){var b=box(t);if(b&&seen.indexOf(b)<0){seen.push(b);check(b);if(window.ResizeObserver)new ResizeObserver(function(){check(b)}).observe(b)}})}
  if(document.readyState==='loading')document.addEventListener('DOMContentLoaded',run);else run();
})();</script>
</footer>


<!-- Cookie consent (Google Analytics) -->
<style>
#mm-consent{position:fixed;left:0;right:0;bottom:0;z-index:9999;background:var(--ink,#16181A);color:#E6E8E3;border-top:3px solid var(--safety,#F2A900);padding:1rem 1.4rem;display:none;font-family:'Archivo',sans-serif;font-size:0.88rem;line-height:1.5}
#mm-consent.show{display:flex;gap:1rem 1.4rem;align-items:center;flex-wrap:wrap;justify-content:center}
#mm-consent p{margin:0;max-width:720px}
#mm-consent a{color:var(--safety,#F2A900);text-decoration:underline}
#mm-consent .mm-btns{display:flex;gap:.6rem;flex-shrink:0}
#mm-consent button{font-family:'IBM Plex Mono',monospace;font-size:.72rem;letter-spacing:.04em;text-transform:uppercase;padding:.6rem 1.1rem;border:2px solid var(--safety,#F2A900);border-radius:3px;cursor:pointer}
#mm-consent .mm-accept{background:var(--safety,#F2A900);color:var(--ink,#16181A);font-weight:600}
#mm-consent .mm-decline{background:transparent;color:var(--safety,#F2A900)}
</style>
<div id="mm-consent" role="dialog" aria-label="Cookie consent">
  <p>We use Google Analytics cookies to see how the site is used. You can accept or decline &mdash; declining keeps analytics off. See our <a href="/privacy.html">Privacy Policy</a>.</p>
  <div class="mm-btns">
    <button class="mm-decline" type="button" onclick="mmConsent(false)">Decline</button>
    <button class="mm-accept" type="button" onclick="mmConsent(true)">Accept</button>
  </div>
</div>
<script>
(function(){
  function apply(g){ if(typeof gtag==='function'){ gtag('consent','update',{'analytics_storage': g?'granted':'denied'}); } }
  window.mmConsent=function(ok){
    try{ localStorage.setItem('mm_consent', ok?'granted':'denied'); }catch(e){}
    apply(ok);
    var b=document.getElementById('mm-consent'); if(b){ b.classList.remove('show'); }
  };
  function init(){
    var c=null; try{ c=localStorage.getItem('mm_consent'); }catch(e){}
    if(c==='granted'){ apply(true); }
    else if(c==='denied'){ apply(false); }
    else { var b=document.getElementById('mm-consent'); if(b){ b.classList.add('show'); } }
  }
  if(document.readyState==='loading'){ document.addEventListener('DOMContentLoaded', init); } else { init(); }
})();
</script>

<script src="/email-capture.js" defer></script>

<script>
/* Download buttons (2026-10-26): the installer is fetched on a click, not
   through the link's href, so crawlers that follow every link no longer count
   as downloads on GitHub. data-dl is the address without https://.
   Each click is also counted in our own Google Sheet (Apps Script), cookie
   consent or not: site, product, version, page, referrer, language, time
   zone. No cookies, no IP address. The download never waits for it.
   A workspace (.json or .zip on this site) is counted as product "Workspace" with
   the file name as its version, a manual (.pdf) as product "Manual"; both
   download as before. */
function dlCount(product, version) {
  try {
    navigator.sendBeacon('https://script.google.com/macros/s/AKfycbyx9RacY_l5KDK0RBBmLk41uKv3McyR_UJmCTWqnRqklh6fYgeXvYecddcQDGzRx5-F/exec', JSON.stringify({
      site: location.hostname, product: product, version: version,
      page: location.pathname, referrer: document.referrer, lang: navigator.language,
      tz: (window.Intl && Intl.DateTimeFormat().resolvedOptions().timeZone) || ''
    }));
  } catch (err) {}
}
document.addEventListener('click', function (e) {
  if (!e.target.closest) return;
  var w = e.target.closest('a[href$=".json"], a[href$=".zip"], a[href$=".zap15_1"]');
  if (w) { dlCount('Workspace', (w.getAttribute('href').match(/([^\/]+)\.(?:json|zip|zap15_1)$/) || [])[1] || ''); return; }
  var m = e.target.closest('a[href$=".pdf"]');
  if (m) { dlCount('Manual', (m.getAttribute('href').match(/([^\/]+)\.pdf$/) || [])[1] || ''); return; }
  var a = e.target.closest('a[data-dl]');
  if (!a || e.defaultPrevented) return;
  e.preventDefault();
  var dl = a.getAttribute('data-dl');
  dlCount(/bacmanager/i.test(dl) ? 'BACManager' : (/Pro\.Setup|pro-v/i.test(dl) ? 'ModbusManager Pro' : 'ModbusManager Standard'),
    (dl.match(/(\d+(?:\.\d+)+)\.exe$/) || [])[1] || '');
  window.location.href = 'https://' + dl;
});
</script>
<script src="/open-in-app.js" defer></script>
<script src="/count.js" defer></script>
</body>
</html>
